<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>HVAC 부하계산서 + 용량계산서</title>
<script>
// 예전 주소(choi-ilkwon.github.io/hvac-calc/)로 들어오면 새 주소로 보냄
if(location.hostname==='choi-ilkwon.github.io'){location.replace('https://hvac-calc-3ey.pages.dev/'+location.search+location.hash);}
</script>
<!-- 방문 측정 (GA4) — 위생·덕트 앱과 같은 속성. app_name·호스트로 앱을 나눠 본다 -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-BL4VM4LDVL"></script>
<script>
  window.dataLayer=window.dataLayer||[]; function gtag(){ dataLayer.push(arguments); }
  gtag('js',new Date()); gtag('config','G-BL4VM4LDVL',{app_name:'hvac-calc'});
</script>
<style>
:root{
  --bg:#f1f5f9;--sur:#fff;--nv:#1e3a5f;--nv2:#2d5a8e;
  --red:#dc2626;--bl:#2563eb;--blbg:#eff6ff;--gr:#16a34a;
  --gray:#64748b;--gl:#e2e8f0;--glr:#f8fafc;--bdr:#cbd5e1;
  --tx:#1e293b;--tsm:#475569;--r:5px;--sh:0 1px 3px rgba(0,0,0,.12);
}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Pretendard','Apple SD Gothic Neo','Malgun Gothic',sans-serif;background:var(--bg);color:var(--tx);font-size:12px}
/* TAB BAR */
#tab-bar{display:flex;background:var(--nv);padding:0 12px;gap:2px}
.tb{padding:11px 18px;color:rgba(255,255,255,.6);cursor:pointer;border:none;background:none;font-size:12px;font-family:inherit;border-bottom:3px solid transparent;white-space:nowrap}
.tb.on{color:#fff;border-bottom-color:#60a5fa}.tb:hover{color:#fff}
/* TOOLBAR */
#tbar{display:flex;align-items:center;gap:6px;padding:8px 12px;background:var(--sur);border-bottom:1px solid var(--bdr);flex-wrap:wrap}
#tbar .pname{font-weight:700;color:var(--nv);font-size:13px;flex:1}
.btn{padding:5px 12px;border-radius:var(--r);border:1px solid var(--bdr);background:var(--sur);color:var(--tx);cursor:pointer;font-size:11px;font-family:inherit}
.btn:hover{background:var(--bg)}.btP{background:var(--nv);color:#fff;border-color:var(--nv)}.btP:hover{background:var(--nv2)}
.btS{font-size:10px;padding:3px 8px}
/* PANELS */
.tp{display:none;height:calc(100vh - 84px);overflow:auto;padding:12px}
.tp.on{display:block}
/* CARDS */
.card{background:var(--sur);border-radius:var(--r);border:1px solid var(--bdr);box-shadow:var(--sh);margin-bottom:10px}
.ch{padding:9px 12px;border-bottom:1px solid var(--bdr);font-weight:700;color:var(--nv);display:flex;align-items:center;gap:6px;font-size:12px}
.cb{padding:12px}
/* FORM */
.fg{display:grid;gap:8px}
.c2{grid-template-columns:1fr 1fr}.c3{grid-template-columns:1fr 1fr 1fr}.c4{grid-template-columns:1fr 1fr 1fr 1fr}
.fg5{grid-template-columns:repeat(5,1fr)}
.fg6{grid-template-columns:repeat(6,1fr)}
.fgr{display:flex;gap:6px;align-items:center}
.fv{display:flex;flex-direction:column;gap:3px}
.fv label{font-size:10px;color:var(--tsm);font-weight:600}
.fv input,.fv select{padding:5px 7px;border:1px solid var(--bdr);border-radius:var(--r);font-size:11px;font-family:inherit;background:#fff;color:var(--tx)}
.fv input:focus,.fv select:focus{outline:none;border-color:var(--bl)}
.fv input.au{background:var(--blbg);color:var(--bl);font-weight:600}
/* SPLIT */
#t1w{display:flex;height:calc(100vh - 84px)}
#rlp{width:250px;background:var(--sur);border-right:1px solid var(--bdr);display:flex;flex-direction:column}
#rlp .rph{padding:9px 12px;background:var(--nv);color:#fff;font-weight:700;display:flex;align-items:center;justify-content:space-between}
#rls{flex:1;overflow-y:auto}
.rgi{padding:5px 10px;background:#f0f4f8;font-weight:700;color:var(--nv);font-size:11px;border-bottom:1px solid var(--bdr)}
.rfi{padding:3px 10px 3px 18px;font-size:10px;color:var(--gray);background:#f8fafc;border-bottom:1px solid var(--gl)}
.ri{padding:7px 10px 7px 24px;border-bottom:1px solid var(--gl);cursor:pointer;display:flex;justify-content:space-between;align-items:center}
.ri:hover{background:var(--bg)}.ri.sel{background:var(--blbg);border-left:3px solid var(--bl)}
.ri-n{font-weight:600;font-size:11px}.ri-s{font-size:10px;color:var(--tsm)}
.ri-d{color:var(--red);cursor:pointer;padding:1px 4px;font-size:13px}.ri-d:hover{background:#fee2e2;border-radius:3px}
#rdp{flex:1;overflow-y:auto;padding:12px}
/* TABLES */
.tw{overflow-x:auto;margin-bottom:4px}
table{width:100%;border-collapse:collapse;font-size:11px}
th{background:var(--nv);color:#fff;padding:6px 5px;text-align:center;font-weight:600;white-space:nowrap;position:sticky;top:0;z-index:2}
td{padding:4px 5px;border-bottom:1px solid var(--gl);text-align:right;vertical-align:middle}
td.L{text-align:left}td.C{text-align:center}
tr:hover td{background:#f8fafc}
td.au{background:var(--blbg);color:var(--bl);font-weight:600}
td.s0{background:#e0e7ef;font-weight:700;color:var(--nv);text-align:left;font-size:10px;padding:3px 5px}
td.tot{background:#dbeafe;font-weight:700}
td.pk{background:#fef9c3;color:#92400e;font-weight:700}
td.rsh{background:#dcfce7;color:#166534;font-weight:700}
td.ht{background:#fee2e2;color:var(--red);font-weight:700}
td input,td select{border:1px solid var(--bdr);border-radius:3px;padding:2px 4px;font-size:10px;font-family:inherit;width:100%;background:#fff}
td input:focus,td select:focus{outline:none;border-color:var(--bl)}
/* BUILDING TREE */
.bcard{border:1px solid var(--bdr);border-radius:var(--r);margin-bottom:8px}
.bhead{background:#f0f4f8;padding:7px 12px;display:flex;align-items:center;gap:8px;border-bottom:1px solid var(--bdr)}
.bbody{padding:10px 12px}
.floor-row{display:flex;align-items:center;gap:6px;padding:4px 0;border-bottom:1px solid var(--gl)}
/* CAP SUBTABS */
#cst{display:flex;gap:3px;padding:0 0 10px;flex-wrap:wrap}
.csb{padding:5px 12px;border-radius:var(--r);border:1px solid var(--bdr);background:var(--sur);color:var(--tx);cursor:pointer;font-size:11px;font-family:inherit}
.csb.on{background:var(--nv);color:#fff;border-color:var(--nv)}
/* LOAD ESTIMATE CARD */
.lec{background:#fff;border:1px solid #555;border-top:3px solid var(--nv);margin-bottom:32px;width:210mm;box-sizing:border-box;font-size:9px}
.leh{background:var(--nv);color:#fff;padding:9px 12px}
.leh-t{font-size:14px;font-weight:700;letter-spacing:.5px}
.leh-g{display:grid;grid-template-columns:1fr 1fr;gap:3px;margin-top:6px;font-size:10px}
.leh-g span{color:rgba(255,255,255,.8)}.leh-g strong{color:#fff}
.lec-d{background:#f0f7ff;padding:7px 12px;border-bottom:1px solid var(--bdr);font-size:10px;display:flex;flex-wrap:wrap;gap:12px}
.lec-b{padding:10px 12px}
.no-cool{text-align:center;padding:16px;color:var(--gray);font-size:12px;border:2px dashed var(--bdr);border-radius:var(--r);margin-bottom:10px}
/* SECTION TITLE */
.st{font-size:12px;font-weight:700;color:var(--nv);padding:7px 0 5px;border-bottom:2px solid var(--nv);margin-bottom:8px;margin-top:12px;display:flex;align-items:center;gap:8px}
.st:first-child{margin-top:0}
.badge{display:inline-block;padding:1px 7px;border-radius:10px;font-size:9px;font-weight:700}
.bg{background:var(--blbg);color:var(--bl)}.br{background:#fee2e2;color:var(--red)}.bgr{background:#dcfce7;color:var(--gr)}
.empty{text-align:center;padding:32px;color:var(--tsm)}
.print-only{display:none}
/* PRINT */
@media print{
  .print-only{display:inline !important}
  @page{size:A4 portrait;margin:8mm}
  /* ── 항상 숨김 ── */
  #tab-bar,#tbar,#rlp,.no-print{display:none !important}
  body{background:#fff;font-size:8pt}

  /* ── 기본: 모든 탭 패널 숨김 ── */
  .tp{display:none !important;height:auto !important;overflow:visible !important;padding:0 !important}

  /* ── print-mode별 해당 탭만 표시 ── */
  body[print-mode="project"]  #tab0{display:block !important}
  body[print-mode="roomlist"] #tab1{display:block !important}
  body[print-mode="roomlist"] #t1w{display:block !important;height:auto !important}
  body[print-mode="roomlist"] #rdp{display:none !important;padding:0 !important}
  body[print-mode="roomlist"] #print-all-rooms{display:block !important}
  body[print-mode="load"]     #tab2{display:block !important}
  body[print-mode="capacity"] #tab3{display:block !important}

  /* ── 실 목록 출력: 실당 1페이지 ── */
  .print-room-page{break-after:page}

  /* ── 부하계산서: 실당 1페이지 ── */
  .lec{break-after:page;page-break-after:always;page-break-inside:avoid;border:1px solid #333;border-top:3px solid #1e3a5f !important;margin-bottom:0;width:100%;overflow:hidden}
  .lec:last-child{break-after:auto}

  /* ── 용량계산서: 카드당 1페이지 ── */
  #cc .card{break-after:page}
  .cap-card{break-after:page;page-break-inside:avoid}
  .cap-card:last-child{break-after:auto}
  .cap-pac-card,.cap-cth-card{break-after:page;font-size:9px}
  .cap-pac-card:last-child,.cap-cth-card:last-child{break-after:auto}
  .ehp-zone{break-after:page;font-size:9px}
  .ehp-zone:last-child{break-after:auto}

  /* ── 색상 강제 출력 ── */
  .leh{background:#1e3a5f !important;-webkit-print-color-adjust:exact;print-color-adjust:exact}
  th{background:#1e3a5f !important;-webkit-print-color-adjust:exact;print-color-adjust:exact}
  td.au{background:#eff6ff !important;-webkit-print-color-adjust:exact;print-color-adjust:exact}
  td.pk{background:#fef9c3 !important;-webkit-print-color-adjust:exact;print-color-adjust:exact}
  td.rsh{background:#dcfce7 !important;-webkit-print-color-adjust:exact;print-color-adjust:exact}
  td.ht{background:#fee2e2 !important;-webkit-print-color-adjust:exact;print-color-adjust:exact}
  td.s0{background:#e0e7ef !important;-webkit-print-color-adjust:exact;print-color-adjust:exact}

  @page{size:A4 portrait;margin:8mm}
}
::-webkit-scrollbar{width:5px;height:5px}
::-webkit-scrollbar-thumb{background:var(--bdr);border-radius:3px}
.src-badge{font-size:9px;font-weight:400;color:#64748b;background:#f1f5f9;border:1px solid #cbd5e1;border-radius:3px;padding:1px 6px;margin-left:6px;white-space:nowrap}
@media print{.src-badge{display:none}}
</style>
</head>
<body>
<div id="tab-bar">
  <button class="tb on" onclick="switchTab(0)">① 프로젝트 설정</button>
  <button class="tb" onclick="switchTab(1)">② 실 목록 관리</button>
  <button class="tb" onclick="switchTab(2)">③ 부하계산서</button>
  <button class="tb" onclick="switchTab(3)">④ 용량계산서</button>
  <button class="tb" onclick="switchTab(4)">⑤ 사용 가이드</button>
</div>
<div id="tbar">
  <span class="pname" id="pndisp">[ 프로젝트명 미설정 ]</span>
  <button class="btn" onclick="saveJSON()">JSON 저장</button>
  <button class="btn" onclick="document.getElementById('fi').click()">JSON 불러오기</button>
  <input type="file" id="fi" accept=".json" style="display:none" onchange="loadJSON(this)">
  <button class="btn" onclick="resetAll()" title="자동저장 내용을 지우고 새 프로젝트를 시작합니다">새 프로젝트</button>
  <span style="width:1px;height:20px;background:var(--bdr);display:inline-block;margin:0 2px"></span>
  <label class="btn" style="cursor:pointer" title="hvac-catalog 선정 내보내기 JSON 파일을 불러옵니다">
    📦 카탈로그 연동
    <input type="file" accept=".json" style="display:none" onchange="importCatalogFile(this)">
  </label>
  <button class="btn" onclick="clearCatalogDB()" title="카탈로그 연동 해제" style="padding:5px 7px">✕</button>
  <span id="catalog-status" style="font-size:10px;color:var(--gray)"></span>
  <button class="btn btP" onclick="printCurrent()">PDF 출력</button>
</div>

<!-- ① 프로젝트 설정 -->
<div class="tp on" id="tab0">
<div style="max-width:820px">
  <div class="card">
    <div class="ch">기본 정보</div>
    <div class="cb">
      <div class="fg c3">
        <div class="fv"><label>프로젝트명</label><input type="text" id="p-name" onchange="updP()"></div>
        <div class="fv"><label>발주처</label><input type="text" id="p-client" onchange="updP()"></div>
        <div class="fv"><label>작성일</label><input type="date" id="p-date" onchange="updP()"></div>
        <div class="fv"><label>계산 단계</label><select id="p-stage" onchange="STATE.project.stage=this.value"><option value="basic">기본설계 (장비 선정용 · 기본값 사용)</option><option value="final">실시설계 (실제 자료 반영)</option></select></div>
      </div>
    </div>
  </div>
  <div class="card">
    <div class="ch">기상 조건<span class="src-badge">[별표7]·[별표1] 건축물의 에너지절약설계기준 (국토교통부고시 제2025-738호, 2025.12.31 시행)</span></div>
    <div class="cb">
      <div class="fg c3">
        <div class="fv"><label>지역 선택</label><select id="p-loc" onchange="onLocChange()"></select></div>
        <div class="fv" style="grid-column:span 2"><label>외기온 직접입력 냉방 (℃ DB, 선택) <span style="color:#b45309;font-weight:400">— 국내 지역 보정용. 습구온도는 선택 지역 값을 유지하므로 해외 현장에는 쓰지 마세요 (AC-002)</span></label><input type="number" id="p-cust" placeholder="직접 입력 시" onchange="updP()"></div>
      </div>
      <div class="fg c4" style="margin-top:8px">
        <div class="fv"><label>단열 지역구분 [별표1] (자동·변경 가능)</label><select id="p-zone" onchange="onZoneChange(this.value)"></select></div>
        <div class="fv"><label>외벽 U 기준값</label><input type="text" id="p-uw" class="au" readonly></div>
        <div class="fv"><label>지붕 U 기준값</label><input type="text" id="p-ur" class="au" readonly></div>
        <div class="fv"><label>창 U 기준값</label><input type="text" id="p-uwin" class="au" readonly></div>
      </div>
      <div style="font-size:10px;color:var(--gray);margin-top:4px">※ [별표1] 「공동주택 외 · 외기에 직접 면하는 경우」 기준값(이하). <b>건축 단열검토서를 받으면 그 값이 우선합니다.</b> 새로 만드는 실의 기본값에 적용되며, 이미 만든 실은 바뀌지 않습니다.</div>
      <div class="fg c4" style="margin-top:8px">
        <div class="fv"><label>여름 DB (℃)</label><input type="number" id="p-cdb" class="au" readonly></div>
        <div class="fv"><label>여름 WB (℃)</label><input type="number" id="p-cwb" class="au" readonly></div>
        <div class="fv"><label>여름 RH (%)</label><input type="number" id="p-crh" class="au" readonly></div>
        <div class="fv"><label>여름 X (kg/kg')</label><input type="number" id="p-cx" class="au" readonly></div>
        <div class="fv"><label>겨울 DB (℃)</label><input type="number" id="p-hdb" class="au" readonly></div>
        <div class="fv"><label>겨울 WB (℃)</label><input type="number" id="p-hwb" class="au" readonly></div>
        <div class="fv"><label>겨울 RH (%)</label><input type="number" id="p-hrh" class="au" readonly></div>
        <div class="fv"><label>겨울 X (kg/kg')</label><input type="number" id="p-hx" class="au" readonly></div>
      </div>
    </div>
  </div>

  <div class="card">
    <div class="ch">
      건물 / 층 구성<span class="src-badge">벽 종류 → 외벽 CLTD 표 선택</span>
      <button class="btn btP btS no-print" onclick="addBldg()" style="margin-left:auto">+ 건물 추가</button>
    </div>
    <div class="cb" id="bldg-tree"></div>
  </div>
</div>
</div>

<!-- ② 실 목록 관리 -->
<div class="tp" id="tab1">
  <div id="t1w">
    <div id="rlp">
      <div class="rph">
        실 목록
        <button onclick="addRoom()" style="background:#60a5fa;color:#fff;border:none;padding:3px 9px;font-size:10px;border-radius:3px;cursor:pointer">+ 추가</button>
      </div>
      <div id="rls"></div>
    </div>
    <div id="rdp">
      <div id="rdc"><div class="empty">왼쪽에서 실을 선택하거나 추가하세요.</div></div>
    </div>
  </div>
</div>

<!-- ③ 부하계산서 -->
<div class="tp" id="tab2">
  <div class="no-print" style="display:flex;align-items:center;gap:8px;margin-bottom:12px;background:var(--sur);padding:8px 12px;border-radius:var(--r);border:1px solid var(--bdr)">
    <label style="font-weight:700;font-size:12px;color:var(--nv)">실 선택:</label>
    <select id="le-room-sel" style="padding:5px 8px;border:1px solid var(--bdr);border-radius:var(--r);font-family:inherit;font-size:12px" onchange="scrollToRoom(this.value)"></select>
    <button class="btn btP btS" onclick="renderLoadCalc()">계산 새로고침</button>
  </div>
  <div id="lcc"><div class="empty">실 목록을 먼저 설정하세요.</div></div>
</div>

<!-- ④ 용량계산서 -->
<div class="tp" id="tab3">
  <div id="cst"></div>
  <div id="cc"></div>
</div>

<div class="tp" id="tab4">
<div style="max-width:860px;padding:4px">

  <!-- 가이드 헤더 -->
  <div style="background:var(--nv);color:#fff;border-radius:var(--r);padding:20px 24px;margin-bottom:16px">
    <div style="font-size:18px;font-weight:700;margin-bottom:6px">HVAC 계산서 사용 가이드</div>
    <div style="font-size:12px;color:rgba(255,255,255,.8)">처음 사용하시는 분도 순서대로 따라하면 전문 계산서를 작성할 수 있습니다.</div>
  </div>

  <!-- STEP 1 -->
  <div class="card" style="border-left:4px solid #3b82f6">
    <div class="ch" style="color:var(--bl)">STEP 1 — 프로젝트 설정</div>
    <div class="cb">
      <div style="font-size:12px;line-height:1.9;color:var(--tx)">
        <b>① 프로젝트명 / 발주처 / 작성일</b>을 입력합니다.<br>
        <b>② 지역 선택</b>에서 건축물 소재 도시를 선택하면<br>
        &nbsp;&nbsp;&nbsp;기상 데이터(외기온·습도)가 자동으로 채워집니다.<br>
        &nbsp;&nbsp;&nbsp;<span style="color:var(--gray);font-size:11px">※ [별표7] 건축물 에너지절약설계기준 고시의 공식 기상데이터입니다.</span><br>
        <b>③ 건물 추가</b> 버튼으로 건물을 등록하고, 층을 추가합니다.<br>
        &nbsp;&nbsp;&nbsp;층고(m)는 나중에 실 체적 자동계산에 사용됩니다.
      </div>
      <div style="background:#eff6ff;border-radius:var(--r);padding:10px 14px;margin-top:10px;font-size:11px;color:var(--bl)">
        💡 Tip: 건물이 1개뿐이어도 반드시 건물과 층을 먼저 등록해야 실을 추가할 수 있습니다.
      </div>
    </div>
  </div>

  <!-- STEP 2 -->
  <div class="card" style="border-left:4px solid #8b5cf6">
    <div class="ch" style="color:#7c3aed">STEP 2 — 실 목록 관리</div>
    <div class="cb">
      <div style="font-size:12px;line-height:1.9">
        <b>① 실 추가</b> 버튼을 클릭하면 왼쪽 목록에 새 실이 생성됩니다.<br>
        <b>② 실 유형 선택</b>이 가장 중요합니다. 유형 선택 즉시 아래 값이 자동 설정됩니다.<br>&nbsp;&nbsp;&nbsp;<b style="color:#b45309">실 용도를 먼저 고르고, 값 수정은 그다음에 하세요.</b> 용도를 다시 바꾸면 손으로 고친 값이 그 용도의 기본값으로 덮어써집니다.
      </div>
      <table style="margin-top:8px;font-size:11px">
        <tr><th>실 유형</th><th>냉방온도</th><th>난방온도</th><th>환기횟수</th><th>주요 장비</th></tr>
        <tr><td class="L">기계실류</td><td class="C">-</td><td class="C">5℃</td><td class="C">10회/h ※</td><td class="L">유니트히터, 인라인팬</td></tr>
        <tr><td class="L">전기실/계측실류</td><td class="C">30℃</td><td class="C">-</td><td class="C">12회/h</td><td class="L">PAC (발열 전담) + 벽부형팬 (환기용)</td></tr>
        <tr><td class="L">비상발전기실류</td><td class="C">-</td><td class="C">-</td><td class="C">15회/h</td><td class="L">벽부형팬 (급기 루버 필수)</td></tr>
        <tr><td class="L">화장실류</td><td class="C">-</td><td class="C">20℃</td><td class="C">15회/h</td><td class="L">라디에이터, 천정팬</td></tr>
        <tr><td class="L">샤워실류</td><td class="C">-</td><td class="C">24℃</td><td class="C">10회/h</td><td class="L">라디에이터, 천정형팬 (급탕: 보일러 중앙식)</td></tr>
        <tr><td class="L">탈의실류</td><td class="C">26℃ / 60%</td><td class="C">22℃</td><td class="C">5회/h</td><td class="L">EHP, 천정형팬</td></tr>
        <tr><td class="L">사무실류</td><td class="C">26℃ / 50%</td><td class="C">21℃</td><td class="C">25㎥/h·인</td><td class="L">EHP</td></tr>
        <tr><td class="L">중앙제어실류</td><td class="C">24℃ / 50%</td><td class="C">24℃ / 50%</td><td class="C">25㎥/h·인</td><td class="L">PAC, 항온항습기</td></tr>
        <tr><td class="L">탕비실/간이주방류</td><td class="C">26℃ / 50%</td><td class="C">21℃</td><td class="C">8회/h</td><td class="L">EHP, 천정형팬</td></tr>
        <tr><td class="L">창고류</td><td class="C">-</td><td class="C">-</td><td class="C">5회/h</td><td class="L">벽부형팬</td></tr>
      </table>
      <div style="font-size:11px;color:var(--tsm);margin-top:4px">※ 기계실 10회/h 는 학회 설계기준 표 4.5 범위(10~15)의 하한입니다. <b>발열이 큰 기계실은 발열량과 허용 실내온도로 필요 풍량을 별도 산정</b>하세요. 보일러 연소공기는 별도 검토 대상입니다.</div>
      <div style="font-size:12px;line-height:1.9;margin-top:10px">
        <b>③ 외벽 방위 체크박스</b>: 외기에 면한 벽만 체크합니다.<br>
        &nbsp;&nbsp;&nbsp;예) 건물 남서 코너 실 → S, W 체크<br>
        <b>④ 창호(유리) 면적</b>: 실제 창호 크기를 입력합니다.<br>
        &nbsp;&nbsp;&nbsp;SHGC(태양열취득률) 기본값 0.6 = 일반 로이 복층유리 수준(안전측). <b>창호 성적서 값을 받으면 그 값이 우선</b>합니다 (더블로이 0.35 등)<br>
        <b>⑤ 내부발열</b>: 조명(W/m²)은 실 유형별 자동입력(설계조도 ÷ 50, LED 기준), 장비발열(kW)만 추가 입력<br>&nbsp;&nbsp;&nbsp;장비발열은 <b>기준값이 없는 입력 항목</b>입니다. 전기팀에서 판넬 발열을 받아 넣으십시오.<br>&nbsp;&nbsp;&nbsp;미입력이면 계산서에 「⚠ 기기발열 미입력」, 기본값으로 계산 중이면 「기본값 N W/㎡×면적」이 찍힙니다.
      </div>
      <div style="background:#fef3c7;border-radius:var(--r);padding:10px 14px;margin-top:10px;font-size:11px;color:#92400e">
        ⚠️ 주의: 냉방이 없는 실(기계실·화장실 등)은 「냉방없음」을 체크하거나 §6 냉방 설비를 「없음」으로 고르면(두 칸은 서로 연동됩니다)
        부하계산서에서 냉방 항목이 자동으로 제외됩니다.<br>
        화장실·주방처럼 겨울에도 배기팬이 도는 실은 §4-②의 "난방 시 배기 가동"을 체크하면
        배기 보충외기 부하가 난방에 가산됩니다. <b>기본은 미적용</b>입니다 — 보충공기가 그 실의
        외기 창문으로 직접 들어와 인접실에 영향을 주지 않고, 라디에이터는 외피·침기만 감당하기
        때문입니다. <b>그리고 화장실 배기팬은 수동 스위치 운전이라 상시 돌지 않습니다.</b><br>
        &nbsp;&nbsp;&nbsp;외기 창문이 없는 내부 화장실에서만 체크하십시오.
      </div>
    </div>
  </div>

  <!-- STEP 3 -->
  <div class="card" style="border-left:4px solid #16a34a">
    <div class="ch" style="color:#15803d">STEP 3 — 부하계산서</div>
    <div class="cb">
      <div style="font-size:12px;line-height:1.9">
        실 설정이 완료되면 <b>③ 부하계산서 탭</b>에서 자동으로 계산됩니다.<br><br>
        <b>◆ 부하 구성 항목:</b>
      </div>
      <table style="margin-top:8px;font-size:11px">
        <tr><th>항목</th><th>냉방</th><th>난방</th><th>계산식</th></tr>
        <tr><td class="L">유리 일사 취득</td><td class="C">✓</td><td class="C">-</td><td class="L">SC(=SHGC÷0.87) × 축열 반영 일사부하 × 면적</td></tr>
        <tr><td class="L">외벽/지붕 전도</td><td class="C">✓</td><td class="C">✓</td><td class="L">냉방 U × A × CLTD / 난방 U × A × ΔT × 방위계수 (외기 직접 문 포함 — 같은 방위 외벽 CLTD, 외벽 면적에서 창·문 공제)</td></tr>
        <tr><td class="L">내부발열(조명+인체+장비)</td><td class="C">✓</td><td class="C">-</td><td class="L">W/m² × 면적</td></tr>
        <tr><td class="L">환기·침기</td><td class="C">✓</td><td class="C">✓</td><td class="L">0.336×풍량×ΔT (현열), 833×풍량×Δx (잠열)</td></tr>
        <tr><td class="L">피크 시간 선택</td><td class="C">✓</td><td class="C">-</td><td class="L">검토한 4개 시각(10·12·14·16h) 중 최대 냉방부하</td></tr>
      </table>
      <div style="font-size:12px;line-height:1.9;margin-top:10px">
        <b>파란색 셀</b>: 자동계산값 (수정 불가)<br>
        <b>노란색 셀</b>: 피크 선택값<br>
        <b>초록색 셀</b>: 소계 / 합계<br>
        <b>빨간색 셀</b>: 난방 부하<br><br>
        계산 후 <b>PDF 출력</b> 버튼 → "부하계산서" 선택 → A4 세로로 출력됩니다.
      </div>
    </div>
  </div>

  <!-- STEP 4 -->
  <div class="card" style="border-left:4px solid #ea580c">
    <div class="ch" style="color:#c2410c">STEP 4 — 용량계산서</div>
    <div class="cb">
      <div style="font-size:12px;line-height:1.9">
        부하계산 결과를 바탕으로 각 장비를 선정합니다.<br><br>
        <b>◆ 서브탭별 해당 장비:</b>
      </div>
      <table style="margin-top:8px;font-size:11px">
        <tr><th>서브탭</th><th>해당 실 유형</th><th>핵심 선정 기준</th></tr>
        <tr><td class="L">CTH (항온항습기)</td><td class="L">중앙제어실, 서버실</td><td class="L">냉방+습도 동시 제어 필요 시</td></tr>
        <tr><td class="L">PAC (패키지에어콘)</td><td class="L">전기실, 기계실</td><td class="L">전산 냉방 / 연간 냉방 실</td></tr>
        <tr><td class="L">EHP (시스템에어콘)</td><td class="L">사무실, 회의실</td><td class="L">Zone당 실외기 1 : 실내기 多</td></tr>
        <tr><td class="L">유니트히터</td><td class="L">기계실, 창고</td><td class="L">난방전용, 열매체수·전기</td></tr>
        <tr><td class="L">라디에이터</td><td class="L">화장실, 복도</td><td class="L">전기: 열손실÷대수 → 500W 올림 / 온수: 열손실÷523 = EDR → 주수 선정</td></tr>
        <tr><td class="L">팬류</td><td class="L">화장실, 기계실</td><td class="L">환기횟수 × 체적 = 풍량</td></tr>
        <tr><td class="L">급탕가열기/물탱크/펌프</td><td class="L">전 건물</td><td class="L">기구수 → 동시사용률 → 용량</td></tr>
      </table>
      <div style="background:#fff7ed;border-radius:var(--r);padding:10px 14px;margin-top:10px;font-size:11px;color:#9a3412">
        ⚠️ 안전율(냉방·난방 각 10%)은 ③ 부하계산서 단계에서 이미 반영됩니다.<br>
        &nbsp;&nbsp;&nbsp;용량계산서의 "계산" 값은 부하계산서 값을 그대로 사용하며, 별도로 안전율을 추가로 곱하지 않습니다.
      </div>
    </div>
  </div>

  <!-- 자주 묻는 질문 -->
  <div class="card">
    <div class="ch">자주 묻는 질문</div>
    <div class="cb" style="font-size:12px;line-height:2.0">
      <b>Q. 냉방이 없는 실인데 냉방 부하가 나와요?</b><br>
      &nbsp;&nbsp;&nbsp;A. 실 목록에서 냉방설계온도(냉방DB)를 비워두면 자동으로 제외됩니다.<br><br>
      <b>Q. 계산값이 실제와 너무 다릅니다.</b><br>
      &nbsp;&nbsp;&nbsp;A. 외벽 U값·창호 SHGC·내부발열·환기횟수를 실제 도면 기준으로 다시 확인하세요.<br>
      &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;특히 외벽 U값은 건축사 단열검토서 값을 사용해야 합니다.<br><br>
      <b>Q. 기상조건 수치는 어디서 나온 건가요?</b><br>
      &nbsp;&nbsp;&nbsp;A. 국토교통부 고시 [별표7] 건축물 에너지절약설계기준의 지역별 기상데이터입니다.<br><br>
      <b>Q. JSON 저장은 왜 필요한가요?</b><br>
      &nbsp;&nbsp;&nbsp;A. 입력 데이터 전체를 .json 파일로 저장합니다. 나중에 불러오면 이어서 작업 가능합니다.<br>
      &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;입력 내용은 브라우저에도 자동 저장되어 새로고침해도 유지됩니다. (다른 PC로 옮길 땐 JSON 사용)<br><br>
      <b>Q. PDF 출력 시 색상이 안 나와요.</b><br>
      &nbsp;&nbsp;&nbsp;A. 브라우저 인쇄 설정에서 "배경 그래픽" 옵션을 체크해야 합니다.<br><br>
      <b>Q. 이 계산서는 법적 효력이 있나요?</b><br>
      &nbsp;&nbsp;&nbsp;A. 이 프로그램은 설계 검토 보조 도구입니다. 인허가용 공식 제출물은<br>
      &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;반드시 담당 기술사 검토 및 날인을 받아야 합니다.
    </div>
  </div>

  <!-- 적용 기준 및 참조 법령 -->
  <div class="card">
    <div class="ch">적용 기준 및 참조 법령</div>
    <div class="cb">
      <table style="font-size:11px">
        <tr><th>구분</th><th>기준명</th><th>적용 항목</th></tr>
        <tr><td class="L">국토교통부 고시</td><td class="L">[별표7] 건축물의 에너지절약설계기준 (고시 제2025-738호)</td><td class="L">기상조건 (외기온·습도)</td></tr>
        <tr><td class="L">국토교통부 고시</td><td class="L">[별표1] 지역별 건축물 부위의 열관류율표</td><td class="L">외벽·지붕·창·문 U값 기준값 (지역구분 자동)</td></tr>
        <tr><td class="L">건축물의 설비기준 등에 관한 규칙</td><td class="L">제11조 [별표 1의6] 다중이용시설 필요환기량</td><td class="L" style="color:#b45309">참고 — <b>다중이용시설 대상</b>. 업무시설·공장은 대상 아님</td></tr>
        <tr><td class="L">ASHRAE 62.1 대비</td><td class="L">사무실 산식 2.5 L/s·인 + 0.3 L/s·㎡ → 10㎡/인에서 약 20㎥/h·인</td><td class="L">인당 외기량 25㎥/h — 학회 설계기준 4.2 (3) · 4.3 (1) 「Q = 25 × N」. 법정 대상 아님. 산식 대비 안전측 (AC-007)</td></tr>
        <tr><td class="L">국토해양부·대한설비공학회</td><td class="L">「건축기계설비 설계기준」(2010) 표 4.5 「부속실의 환기방식」</td><td class="L">실 용도별 환기횟수 (회/h) — 전기실·발전기실은 준용</td></tr>
        <tr><td class="L">국토교통부 고시</td><td class="L">[별표8] 냉·난방설비의 용량계산을 위한 실내 온·습도 기준</td><td class="L">실내 설계 온습도 (제7조 제1항)</td></tr>
        <tr><td class="L">국토해양부·대한설비공학회</td><td class="L">「건축기계설비 설계기준」(2010) 16.2 「인원밀도 ≒ 0.1~0.2 인/㎡」 · 제1편 2장 1.8 (4) 5) 「재실인원 : 정수로 한다」</td><td class="L">재실밀도 사무실 10 ㎡/인(범위의 완화측 끝) · 부속실 50 ㎡/인(사내 판단) — 실제 좌석수·근무인원을 알면 그 인원 우선. 재실인원은 올림 정수 (AC-007)</td></tr>
        <tr><td class="L">국토해양부·대한설비공학회</td><td class="L">「건축기계설비 설계기준」(2010) 표 2.32 「인체에서의 발생열량」</td><td class="L">인체발열 = 작업 상태 × 실온 — 사무실·중앙제어실 사무소·경보행 131 W(26℃ 63/69 · 24℃ 72/59), 그 밖 경작업 117 W(26℃ 62/56). 표에 없는 실온은 직선보간 (AC-007)</td></tr>
        <tr><td class="L">국토해양부·대한설비공학회</td><td class="L">「건축기계설비 설계기준」(2010) 표 2.22 ETD · 표 2.36 방위계수</td><td class="L">외벽 CLTD 교차검토 · 난방 방위계수 (AC-005)</td></tr>
        <tr><td class="L">한국동력자원연구소</td><td class="L">「에너지 절약을 위한 건물의 부위별 성능 및 설비기준」 표5-2 · 「공기조화 위생공학 편람」(한미) 표 2-16</td><td class="L">일사량 × 축열계수, 외벽·지붕 상당온도차(지역보정 수원 −0.4) — 계보 확인, 원문 미대조 (AC-005 4.1.5)</td></tr>
        <tr><td class="L">축열 반영 일사부하</td><td class="L">방위·시각별 표 (서울 37°N 7월) — 맑은 날 수직면 일사량의 약 63%(동·서)</td><td class="L">유리 일사취득 = 면적 × SC(=SHGC÷0.87) × 표값 (AC-005 4.1.5)</td></tr>
        <tr><td class="L">KS A 3011</td><td class="L">조도기준 — 사무실 300~750 lx</td><td class="L">설계조도 (사무실·제어실·탕비실 300 · 화장실·샤워·탈의 200 · 기계·전기·발전기 150 · 창고 100 lx) — 범위의 하단 (AC-008)</td></tr>
        <tr><td class="L">물리 환산</td><td class="L">설계조도 ÷ 유효 광효율 50 lm/W (LED 보급형 110 lm/W × 조명률·보수율 0.45)</td><td class="L">조명발열 W/m² = 조명밀도 → 6 · 4 · 3 · 2. 학회 3.5 의 점등율 f · 안정기 1.2 는 형광등 전제라 쓰지 않음. 기구 실제 소비전력을 알면 그 값 우선 (AC-008)</td></tr>
        <tr><td class="L">국토교통부 고시</td><td class="L">건축물의 에너지절약설계기준 [별지 1] 전기설비부문 1번 「거실의 조명밀도」</td><td class="L">결과 대조 — 사무실 6 W/㎡ = 0.8점 구간(6~8 미만), 1점은 5 미만. 배점이며 의무 아님 (AC-008)</td></tr>
        <tr><td class="L">국토해양부·대한설비공학회</td><td class="L">「건축기계설비 설계기준」(2010) 3.4 표 2.23 · 표 2.25 (틈새길이법)</td><td class="L">침기 회수 검산 — 1면 0.5 회/h ≒ 동계·바람막이 없는 금속샤시 0.53. 3.4 (1) 「바람 부는 쪽만」 → 면 수에 비례시키지 않음 (AC-010)</td></tr>
        <tr><td class="L" style="color:#b45309">당사 설계기준</td><td class="L" style="color:#b45309">환기회수법 — 외기 면 수 0 · 1 · 2 · 3 · 4 → 0 · 0.5 · 0.6 · 0.8 · 1.0 회/h</td><td class="L">회수표 인용 출처: 「공기조화 설비설계 가이드북」 표 2-23 (한국엔지니어링진흥협회, 원문 미대조). 학회 틈새길이법으로 검산. 창호가 확정되면 틈새길이법으로 재계산 (AC-010)</td></tr>
        <tr><td class="L">당사 설계기준</td><td class="L">설계 불확실성을 고려한 여유율 10% — 법정 백분율 조항 없음. 학회 「건축기계설비 설계기준」 3.10 덕트 계통 열취득(짧은 덕트 5 · 일반 10 · 고속 15 %)의 개별식 자리는 5 %</td><td class="L">안전율 (냉방·난방 각 10%) — 부하계산서에서 한 번만 적용, 장비 선정 단계에서 다시 더하지 않음. 선정 여유율 합격선 0 % (AC-012)</td></tr>
        <tr><td class="L">입력 항목</td><td class="L">① 전기팀·벤더 사양 → ② 발주처 제시 → ③ 기본값 (전기실 27 kW/실 · 중앙제어실 22 kW/실 · 사무실 4 W/㎡ 노트북 기준), 그 밖은 미입력 표시</td><td class="L">기기발열 (kW). 장비 최종 선정 전 전기팀 방열량 입력. 기본값 적용 시 계산서에 표기됨 (AC-009)</td></tr>
      </table>
    </div>
  </div>

</div>
</div>

<script>
// ══════════════════════════════════════════════
//  CONSTANTS
// ══════════════════════════════════════════════
// 기준: AC-001 (지역별 외기설계조건) — 원문 4열은 2026-08-15 대조 완료.
// 파생 4열(s_rh·s_x·w_wb·w_x)은 AC-001 2026-09-30 재산출 확정값 (101,325Pa, 단열포화 습구, 0℃ 미만 얼음 포화식).
// 원문은 냉방 DB·WB / 난방 DB·RH 네 열뿐. s_rh·s_x·w_wb·w_x 는 습공기 계산으로 산출한 파생값이다.
const WEATHER_DATA = { // [별표7] 냉·난방설비의 용량계산을 위한 설계 외기온·습도 기준
  '서울': { s_db:31.2,s_wb:25.5,s_rh:63.6,s_x:0.01827,w_db:-11.3,w_wb:-12.3,w_rh:63, w_x:0.00090 },
  '인천': { s_db:30.1,s_wb:25.0,s_rh:66.4,s_x:0.01790,w_db:-10.4,w_wb:-11.6,w_rh:58, w_x:0.00089 },
  '수원': { s_db:31.2,s_wb:25.5,s_rh:63.6,s_x:0.01827,w_db:-12.4,w_wb:-13.2,w_rh:70, w_x:0.00090 },
  '춘천': { s_db:31.6,s_wb:25.2,s_rh:60.0,s_x:0.01760,w_db:-14.7,w_wb:-15.2,w_rh:77, w_x:0.00080 },
  '강릉': { s_db:31.6,s_wb:25.1,s_rh:59.4,s_x:0.01743,w_db: -7.9,w_wb: -9.9,w_rh:42, w_x:0.00081 },
  '대전': { s_db:32.3,s_wb:25.5,s_rh:58.3,s_x:0.01780,w_db:-10.3,w_wb:-11.1,w_rh:71, w_x:0.00110 },
  '청주': { s_db:32.5,s_wb:25.8,s_rh:59.0,s_x:0.01823,w_db:-12.1,w_wb:-12.7,w_rh:76, w_x:0.00101 },
  '전주': { s_db:32.4,s_wb:25.8,s_rh:59.5,s_x:0.01827,w_db: -8.7,w_wb: -9.6,w_rh:72, w_x:0.00129 },
  '서산': { s_db:31.1,s_wb:25.8,s_rh:65.9,s_x:0.01882,w_db: -9.6,w_wb:-10.3,w_rh:78, w_x:0.00129 },
  '광주': { s_db:31.8,s_wb:26.0,s_rh:63.5,s_x:0.01887,w_db: -6.6,w_wb: -7.7,w_rh:70, w_x:0.00151 },
  '대구': { s_db:33.3,s_wb:25.8,s_rh:55.4,s_x:0.01789,w_db: -7.6,w_wb: -9.0,w_rh:61, w_x:0.00120 },
  '부산': { s_db:30.7,s_wb:26.2,s_rh:70.4,s_x:0.01968,w_db: -5.3,w_wb: -7.5,w_rh:46, w_x:0.00111 },
  '진주': { s_db:31.6,s_wb:26.3,s_rh:66.2,s_x:0.01947,w_db: -8.4,w_wb: -9.2,w_rh:76, w_x:0.00140 },
  '울산': { s_db:32.2,s_wb:26.8,s_rh:66.0,s_x:0.02010,w_db: -7.0,w_wb: -8.1,w_rh:70, w_x:0.00146 },
  '포항': { s_db:32.5,s_wb:26.0,s_rh:60.1,s_x:0.01857,w_db: -6.4,w_wb: -8.7,w_rh:41, w_x:0.00090 },
  '목포': { s_db:31.1,s_wb:26.3,s_rh:68.8,s_x:0.01969,w_db: -4.7,w_wb: -5.7,w_rh:75, w_x:0.00190 },
  '제주': { s_db:30.9,s_wb:26.3,s_rh:69.9,s_x:0.01977,w_db:  0.1,w_wb: -1.5,w_rh:70, w_x:0.00266 },
};

// ── 단열 지역구분 · 부위별 열관류율 기준값 ─────────────────────────
// 기준: AC-006 (외피 열관류율 적용)
// 출처: [별표1] 지역별 건축물 부위의 열관류율표 (건축물의 에너지절약설계기준)
// 「공동주택 외 · 외기에 직접 면하는 경우」 값을 쓴다. 단위 W/㎡·K, 전부 「이하」 기준값이다.
// ⚠ 건축 단열검토서를 받으면 그 값이 우선한다. 아래는 검토서를 못 받았을 때의 기본값이다.
const INSUL_ZONE = { // 별표1 지역구분 — 강릉은 강원도이나 별표1에서 중부2로 명시되어 있다(춘천만 중부1)
  '서울':'중부2','인천':'중부2','수원':'중부2','춘천':'중부1','강릉':'중부2',
  '대전':'중부2','청주':'중부2','전주':'중부2','서산':'중부2',
  '광주':'남부','대구':'남부','부산':'남부','진주':'남부','울산':'남부','포항':'남부','목포':'남부',
  '제주':'제주도',
};
const UREF = {          //  거실외벽  최상층지붕  창(공동주택 외)  문(공동주택 외)
  '중부1' :{wall:0.170, roof:0.150, win:1.300, door:1.500},
  '중부2' :{wall:0.240, roof:0.150, win:1.500, door:1.500},
  '남부'  :{wall:0.320, roof:0.180, win:1.800, door:1.800},
  '제주도':{wall:0.410, roof:0.250, win:2.200, door:2.200},
};
// 외기에 직접 면하는 문(출입문·셔터) — 기준: AC-006 [별표1] 「창 및 문 · 외기에 직접 면하는 경우 · 공동주택 외 — 문」 (2026-11-16 추가)
//   면적 = 너비×높이×개수. 창과 함께 같은 방위 외벽 면적에서 공제한다. 내부 문은 내벽에 포함(입력 없음)
//   냉방 = U×A×(같은 방위 외벽 CLTD+보정), 난방 = U×A×ΔT×방위계수 — 당사 기존 부하계산서의 DOOR 계산방식 (2026-11-16 사용자 제시)
//   문 틈새 바람은 침기(AC-010)에 이미 들어 있어 전도만 계산한다 (이중 계상 금지)
function winA(r,d){const o=r&&r['win'+d];return o?(o.w||0)*(o.h||0):0;}
function doorA(r,d){const o=r&&r['door'+d];return o?(o.w||0)*(o.h||0)*(o.n==null?1:o.n):0;}
function wallNetA(r,d,h){const wd=r['wall'+d];return Math.max(0,(wd.len||0)*h-winA(r,d)-doorA(r,d));}
// 최하층 거실 바닥 (비바닥난방) — 기준: AC-006 2.2, 6조 6·7항
//   ground : 지면·토양 접촉 = 별표1 「외기에 간접 면하는 경우」
//   outdoor: 필로티 등     = 별표1 「외기에 직접 면하는 경우」
// U값은 AC-006, 지중측 ΔT/2 단순화는 AC-005 에서 관리한다 (두 값의 역할을 분리).
const UFLOOR = {
  '중부1' :{ground:0.240, outdoor:0.170},
  '중부2' :{ground:0.290, outdoor:0.200},
  '남부'  :{ground:0.350, outdoor:0.250},
  '제주도':{ground:0.470, outdoor:0.330},
};
// 종전 기본값 3.13 이 남은 저장본은 계산서에 출처 경고를 붙인다 (AC-006: 출처를 설명할 수 없는 값)
function floorLegacy(r){ return (r&&r.floorOn&&Math.abs((r.floorU||0)-3.13)<1e-9)?' ⚠ U 3.13 — 종전 기본값, 출처 확인 필요 (AC-006 [별표1] '+uFloor(r.floorMode)+')':''; }
// 내벽 높이 = 천장고 — 기준: AC-005 (2026-11-17 사용자 결정 「천장고까지」). 천장 속은 실 밖으로 본다
//   천장고를 넣지 않은 실(예전 저장본 포함)은 층고로 계산해 결과가 바뀌지 않게 하고, 계산서에 「천장고 미입력」을 표시한다
function iwH(r){ const h=+(r&&r.height)||0, c=parseFloat(r&&r.ceilH); return c>0?(h>0?Math.min(c,h):c):h; }
const IW_U=2.71;   // 내벽 기본 U — 기준: AC-005 (콘크리트 200·양면 미장 계산값)
// 바닥 조건 — 기준: AC-005·AC-006. soil=땅 접촉, under=비공조실 위, outdoor=필로티. 예전 저장본의 'ground'(접지·비공조 하부)는 under 로 읽어 결과를 바꾸지 않는다
function fMode(r){ const m=r&&r.floorMode; return m==='outdoor'?'outdoor':(m==='soil'?'soil':'under'); }
// 땅 접촉 바닥은 여름에 지중온도(약 15~20℃)가 실온보다 낮아 열이 들어오지 않는다 → 냉방 0
function fFacC(r){ const m=fMode(r); return m==='outdoor'?1:(m==='soil'?0:0.5); }
function fFacH(r){ return fMode(r)==='outdoor'?1:0.5; }
function uFloor(mode,zone){ return (UFLOOR[zone||insulZone()]||UFLOOR['중부2'])[mode==='outdoor'?'outdoor':'ground']; }
// 기준: AC-006 — 기상 지역(17개 도시)과 별표1 지역구분(시·군 단위)은 단위가 다르다. 자동값을 기본으로 하되
//   현장이 포천·파주·제천처럼 도시와 구분이 다르면 사용자가 바꾼다 (STATE.project.zoneOv)
function insulZoneAuto(){ return INSUL_ZONE[(typeof STATE!=='undefined'&&STATE.project&&STATE.project.loc)||'서울']||'중부2'; }
function insulZone(){ const ov=(typeof STATE!=='undefined'&&STATE.project&&STATE.project.zoneOv)||''; return (ov&&UREF[ov])?ov:insulZoneAuto(); }
function uRef(){ return UREF[insulZone()]; }

// 축열 반영 일사부하 (W/㎡), 서울 37°N 7월, [10h,12h,14h,16h] — 기준: AC-005 4.1.5
//   = 동력자원연구소 표5-2 Is(kcal÷0.86) × 한미 편람 표 2-16 Ks(중량 490 kg/㎡·12h) — 업체 계산서 값과 전부 일치 (2026-11-17 계보 확인)
//   값이 같은 시각 맑은 날 수직면 일사량의 약 63%(동·서)여서 순간 일사량이 아니라 축열을 반영한 냉방부하 표로 본다 (2026-10-23 검토)
//   이런 표는 기준 투명유리(SHGC 0.87)로 만들어지므로 SHGC 를 그대로 곱하지 않고 SC = SHGC ÷ 0.87 을 곱한다
const SC_REF = 0.87;
const SR = {
  N:[ 50.2, 50.2, 50.2, 50.2],
  E:[332.5,166.2,137.6,108.9],
  S:[116.1,143.3,139.7, 92.5],
  W:[137.6,114.7,252.2,412.7],
};
const TIME_SLOTS = [10,12,14,16];

// 기준: AC-005 — 부하계산 방법. 냉방은 CLTD/SCL/CLF 법, 피크는 10·12·14·16시 네 시각을 본다
// 난방은 정상상태 열손실이며 일사와 내부발열을 반영하지 않는다 (안전측. AC-012 12.3.2.2)
// CLTD for heavy-weight exterior wall (Type IV, 70~110mm), indoor 26°C base [10h,12h,14h,16h]
//   = 동력자원연구소 표5-2 ETD − 0.4 (지역보정 수원) — 업체 계산서 값과 일치 (AC-005 4.1.2, 2026-11-17)
const CLTD_WALL_HEAVY = {
  N:[ 4.4, 6.4, 7.7, 8.2],
  E:[17.9,16.2,11.4, 9.4],
  S:[ 5.0,10.4,13.2,12.1],
  W:[ 3.7, 6.2,10.7,18.7],
};
// CLTD for light-weight exterior wall (Type I, <70mm 경량), indoor 26°C base [10h,12h,14h,16h]
const CLTD_WALL_LIGHT = {
  N:[ 6.1, 8.3, 9.4, 9.7],
  E:[21.7,16.1,11.1, 8.9],
  S:[ 8.3,14.4,17.2,15.8],
  W:[ 5.6, 7.8,15.6,28.3],
};

// CLTD for heavy-weight roof (110~160mm), indoor 26°C base [10h,12h,14h,16h] — 표5-2 지붕 − 0.4 (2026-11-17 계보 확인)
const CLTD_ROOF = [12.4, 21.0, 26.8, 27.8];

// 난방 방위계수 — 기준: AC-005 4.1.3 (2026-10-05 채택), 국토해양부·대한설비공학회 「건축기계설비 설계기준」(2010) 표 2.36
// 종전 N1.10/E·W1.05 는 근거가 확인되지 않아 폐기. 사선 방위(NE·NW 1.15, SE·SW 1.05)는 앱이 4방위만 다루므로 미사용
const DIR_HF = {N:1.20, E:1.10, S:1.00, W:1.10};
const DIR_HF_ROOF = 1.20;

// Room type definitions
// 기준: AC-003 (실별 실내설계온습도) — cdb/crh/hdb, AC-004 (습도제어 대상실) — hrh
// 기준: AC-007 (재실밀도) — ia/oa, AC-008 (조명발열) — lw
// lw = 설계조도 [lx] ÷ 50.  50 은 LED 보급형의 유효 광효율이다 — 기구 110 lm/W x 조명률·보수율 0.45 = 49.5 (AC-008 3.1)
//   300 lx → 6 · 200 lx → 4 · 150 lx → 3 · 100 lx → 2 W/㎡
// 2026-08-28 이전에는 ÷20 이었고 그것은 자기식 안정기를 쓰던 구형 형광등 수준(유효 20 lm/W)이었다. 주석만 「LED 기준」이라 적혀 있었다
// 조도 = KS A 3011 범위의 하단. 학회 표 2.27(사무실 20~30 W/㎡)은 형광등 시대 값(유효 10~20 lm/W)이라 쓰지 않는다. 학회 3.5 의 f · 1.2 도 형광등 전제라 쓰지 않는다
// 조명발열 = 조명밀도. 현행 EPI [별지 1] 전기 1번 — 6 W/㎡ 는 0.8점(6~8 미만), 1점은 5 미만 (AC-008, 2026-11-05 원문 확인)
const RT = {
  mech:    {lb:'기계실류',                  cdb:null,crh:null,hdb:5,   hrh:null,ia:0,  oa:false, lw:3 ,  va:10, eqReq:false, ce:'없음', he:'유니트히터', ve:'인라인덕트팬', act:'light'}, // ve — 기준: AC-029 — 기계실은 덕트를 길게 끌어야 하는 경우가 많다. 지상이며 외벽에 면하면 벽부형팬 (29.2.2); va:10 — 기준: AC-017 · 건축기계설비 설계기준 (6)3) 「기계실 및 공간의 환기횟수는 10~15 회/h」의 하한; act — 무인(ia:0)이라 미사용
  // 기준: AC-021 — 24h 운전실. 전기실의 발열은 PAC 이 전담하고 배기팬은 환기용이다 (온도연동 아님 — AC-017 4.3.1)
  elec:    {lb:'전기실/계측실류',           cdb:30,  crh:null,hdb:null,hrh:null,ia:0,  oa:false, lw:3 ,  va:12, eqDkW:27, ce:'PAC',  he:'없음',      ve:'벽부형팬', act:'light'}, // 기준: AC-016·AC-017·AC-018 — 제3종(배기 기계·자연급기 루버). ve:'벽부형팬' — 지상이며 외벽에 면하는 것이 표준, 지하면 인라인덕트팬(AC-029)
           // va:12 는 「평시 환기」의 값이다. 발열 제거는 PAC 이 전담한다 — 여름 외기 31.2℃ 가 허용 30℃ 보다 높아 환기로는 성립하지 않는다 (AC-017 3.2.1)
           // 그래서 온도로 제어하지 않는다. KDS 31 25 20 의 온도연동 조항은 「환기로 발열을 제거하는」 경우를 전제한 것이라 우리와 전제가 다르다 (AC-017 4.3.1)
           // 실압은 균형~약한 부압. 급기팬이 없어 가압을 만들 수단이 없으므로 가압을 두지 않는다 (AC-018 3.5.1)
           // 가스계 소화설비가 있으면 급기 루버에도 MD 를 달고 방출신호에 닫는다 (AC-016 Rule 6)
           // cdb:30 — 판넬류 허용온도 기준; 계측실도 상시 무인 계기·패널실로 보아 여기 포함
  genset:  {lb:'비상발전기실류',            cdb:null,crh:null,hdb:null,hrh:null,ia:0,  oa:false, lw:3 ,  va:15, eqReq:false, ce:'없음', he:'없음',      ve:'벽부형팬', act:'light'}, // 기준: AC-017 4.4 — va:15 는 「정지 중·평시」의 값이다 (학회 설계기준 표 4.5 기계실 10~15 의 상한 준용)
           // 운전 중의 열은 팬이 아니라 엔진 라디에이터 냉각풍이 가져간다 — 500 kW 급 약 88,500 ㎥/h 가 급기루버→실→라디에이터→배기덕트 로 실을 관통한다 (AC-017 3.3.1)
           // 그래서 설계의 핵심은 회/h 가 아니라 급기 루버 면적이다: KDS 31 25 30 4.4 로 300 kW 약 7~11 ㎡ · 500 kW 약 12~18 ㎡ · 1,000 kW 약 25~37 ㎡ (전면면적, 개구율 45 % 초과 ~ 30 %) — AC-018 4.3.1 (2026-11-05)
           //   3,300 L/s 이상은 전면풍속 2.0 m/s 이하, 개구율 45 % 이하면 키운다. 최종 면적은 발전기 제조사의 냉각풍량·허용 정압 (종전 학회 표 4.6 3.0 m/s · α 0.3 은 폐지)
           // 배기팬은 급기 루버 반대편 상부에 둔다(기류분포용). ve 는 지상이면 벽부형팬, 지하·덕트면 인라인덕트팬 (AC-029)
           // cdb:null — 냉방하지 않는다. 실온은 외기 + 약 2.4 K 로 유지된다
           // 가스계 소화설비가 방출되면 급기 루버 MD 가 닫혀 엔진이 정지한다 — 소화방식을 전기·소방팀과 협의 (AC-016 4.5.1)
  toilet:  {lb:'화장실류',                  cdb:null,crh:null,hdb:20,  hrh:null,ia:50, oa:false, lw:4 , va:15, eqReq:false, ce:'없음', he:'라디에이터', ve:'천정형팬', exhH:false, san:'전기온수기', act:'light'}, // va:15 — 기준: AC-017 · 건축기계설비 설계기준 표4.5 「화장실 10~15(사용빈도가 크면 15)」의 상한. 법정 근거는 아니다; hdb:20 — AIK 일반 사무·업무시설 화장실 기준; act:light — 학회 표 2.32 경작업 (AC-007)
  shower:  {lb:'샤워실류',                  cdb:null,crh:null,hdb:24,  hrh:null,ia:50, oa:false, lw:4 , va:10, eqReq:false, ce:'없음', he:'라디에이터', ve:'천정형팬', exhH:false, san:'보일러(중앙식)', act:'light'}, // 기준: AC-014·AC-017 — va:10 설계기준 표4.5 「샤워실 10」; hdb:24 — 젖은 몸이라 탈의실(22)보다 높게. 배기 10회/h 로 실온이 떨어져 난방이 필요하다; san — 샤워 급탕은 보일러(위생앱 소관)
  locker:  {lb:'탈의실류',                  cdb:26,  crh:60, hdb:22,  hrh:null,ia:50, oa:false, lw:4 , va:5,  eqReq:false, ce:'EHP',  he:'EHP',        ve:'천정형팬', act:'light'}, // cdb:26/crh:60 — 탈의 행위·습기 고려; hdb:22 — 탈의 행위 고려 상향; EHP 냉난방 겸용; va:5 — 기준: AC-017 · 설계기준 표4.5 「탈의실 5」. 샤워실은 별도 용도(shower)로 분리했다; act:light — 학회 표 2.32 경작업 (AC-007)
  office:  {lb:'사무실류',                  cdb:26,  crh:50, hdb:21,  hrh:null,ia:10, oa:true,  lw:6 , va:0,  eqD:4,  ce:'EHP',  he:'EHP',        ve:'전열교환기', act:'office'}, // lw:6 — 기준: AC-008 (조명발열, 300 lx ÷ 50); ce/he:'EHP' — 기준: AC-015 (개별식 표준); ia:10m²/인, va:0 — 재실인원×25m³/h·인. 기준: AC-017 — 우리 시설(공장·발전소 업무실)은 다중이용시설이 아니므로 법정 환기량 기준이 없다. 25는 실무 관행값(별표1의6의 지하역사·그밖의시설 값과 우연히 같은 수준); act:office — 학회 표 2.32 「사무소·경보행」(표가 사무실을 예로 듦, AC-007); hrh:null — 기준: AC-004 — 겨울 가습 미실시(중앙제어실만 가습). 별표8도 난방 상대습도를 정하지 않는다
  control: {lb:'중앙제어실류',              cdb:24,  crh:50, hdb:24,  hrh:50, ia:10, oa:true,  lw:6 , va:0,  eqDkW:22, ce:'CTH',  he:'PAC',       ve:'전열교환기', act:'office'}, // ia:10m²/인, va:0 — 전열교환기 최소 외기, 법적 의무 없음; 상시 유인 감시 전제 (경작업, 좌식); act:office — office류와 동일; he:'PAC' — 기준: AC-015 · AC-021 — 냉방·습도는 CTH, 난방은 PAC이 담당(CTH 정지 시 백업 겸용). 24h 상주+계장패널 실이라 단일 기기 의존을 피한다; hrh:50 — 기준: AC-004 — 습도 제어 대상실
  kitchen: {lb:'탕비실/간이주방류',                    cdb:26,  crh:50, hdb:21,  hrh:null,ia:10, oa:false, lw:6 , va:8,  ce:'EHP',  he:'EHP',        ve:'천정형팬', exhH:false, act:'light'}, // 기준: AC-014 — 탕비실/간이주방(구내식당 조리실 아님). va:8 — 기준: AC-017 · 설계기준 표4.5 「배선실(配膳室) 8」; act:light — 경작업(조리 활동 아님); 기기발열 기본값 없음 — 냉장고·전자레인지는 셀 수 있으므로 입력; hrh:null — 겨울 가습 미실시. 조리 수증기가 상시 발생해 가습 대상이 아니다
  storage: {lb:'창고류',                    cdb:null,crh:null,hdb:null,hrh:null,ia:0,  oa:false, lw:2 ,  va:5,  eqReq:false,  ce:'없음', he:'없음',       ve:'벽부형팬', act:'light'}, // va:5 — 기준: AC-017 · 설계기준 표4.5 「서고·창고 5」. 종전 3은 기준보다 낮았다; act — 무인(ia:0)이라 미사용
};

const COOL_EQUIPS = ['PAC','EHP','CTH','없음'];
const HEAT_EQUIPS = ['EHP','PAC','유니트히터','라디에이터','없음'];
const SAN_EQUIPS  = ['전기온수기','보일러(중앙식)','없음'];   // 기준: AC-022 — 보일러 급탕은 계통·환탕관을 위생앱(HW-001)이 산정한다
const VENT_EQUIPS = ['전열교환기','인라인덕트팬','천정형팬','벽부형팬','루프팬','환기유니트','없음'];

// ── EPI 배점 (에너지절약계획서 검토서 [별지 1] 기계설비부문) ────
// 기준: AC-025 — 배점(b)은 1.0/0.9/0.8/0.7/0.6 다섯 단계. 평점 = 기본배점(a) × 배점(b)
// 기준: AC-020 20.3.1.2 — 6번 고효율 열회수형 환기장치
const EPI_A_HEX = {대형:3, 소형:3, 주택1:3, 주택2:3};   // 기본배점(a)
const EPI_HEX = {          // [배점b, 난방%, 냉방%] — 모두 「이상」
  전열: [[1.0,74,57],[0.9,73,54],[0.8,72,51],[0.7,71,48],[0.6,70,45]],
  현열: [[1.0,88,72],[0.9,86,69],[0.8,84,66],[0.7,82,63],[0.6,80,60]],
};
// 난방·냉방을 모두 충족해야 그 배점을 받는다 → 낮은 쪽을 취한다. 기준: AC-025 25.3.3
function epiHEX(effH, effC, kind){
  const t=EPI_HEX[kind||'전열']; if(!t) return null;
  const h=parseFloat(effH), c=parseFloat(effC);
  if(!isFinite(h)&&!isFinite(c)) return null;
  const grade=(v,i)=>{ if(!isFinite(v)) return null;
    for(const row of t) if(v>=row[i]) return row[0];
    return 0; };                              // 최저 단계 미만이면 0점
  const gh=grade(h,1), gc=grade(c,2);
  if(gh===null||gc===null) return null;       // 한쪽만 입력된 경우 판정 보류
  const b=Math.min(gh,gc);
  const lack = b>=1 ? null : (gh<gc?'난방':(gc<gh?'냉방':'난방·냉방 둘 다'));
  return {b:b, gh:gh, gc:gc, lack:lack, tgt:t[0]};   // tgt = 만점 목표 [1.0,74,57]
}
// 배점 뱃지 HTML — 만점이면 초록, 아니면 주황
function epiBadge(r, compact){
  const e=epiHEX(r.capV&&r.capV.effH, r.capV&&r.capV.effC, r.capV&&r.capV.hexKind);
  if(!e) return '';
  const a=EPI_A_HEX[STATE.epiScale||'대형'];
  const pt=(a*e.b).toFixed(1).replace(/\.0$/,'');
  const full=e.b>=1;
  const col=full?'#166534':'#b45309', bg=full?'#dcfce7':'#fef3c7';
  const tip=full?'EPI 6번 만점 (난방 '+e.tgt[1]+'% / 냉방 '+e.tgt[2]+'% 이상)'
    :(e.b>0?'만점 기준은 난방 '+e.tgt[1]+'% / 냉방 '+e.tgt[2]+'% 이상입니다 — '+e.lack+'이 모자랍니다'
           :'최저 단계(난방 70% / 냉방 45%)에도 못 미쳐 배점이 없습니다');
  return '<span title="'+tip+'" style="display:inline-block;padding:0 4px;border-radius:3px;background:'+bg+';color:'+col+';font-size:9px;font-weight:700;white-space:nowrap">EPI '+e.b.toFixed(1)+(compact?'':' · '+pt+'/'+a+'점')+'</span>';
}

// ══════════════════════════════════════════════
//  PSYCHROMETRICS
// ══════════════════════════════════════════════
function pws(t){ return 610.78*Math.exp(17.27*t/(t+237.3)); }
// AC-001 계산조건: 단열포화 습구온도 관계식 (ASHRAE Fundamentals 1장 형식), 대기압 101,325Pa.
// 종전 식(ws − 0.00066·Δt·(1+0.00115·twb))은 수증기압용 건습계 식을 수분비에 그대로 적용해
// 서울 여름 x를 0.01683으로 약 8% 낮게 산출했다(AC-001 확정값 0.01827).
function omegaWB(tdb,twb){ const p=pws(twb),ws=0.622*p/(101325-p);
  return ((2501-2.326*twb)*ws-1.006*(tdb-twb))/(2501+1.86*tdb-4.186*twb); }
function omegaRH(t,rh){ const p=(rh/100)*pws(t); return 0.622*p/(101325-p); }
function RHfromWB(tdb,twb){ const w=omegaWB(tdb,twb),pw=101325*w/(0.622+w); return Math.round(Math.min(100,100*pw/pws(tdb))); }
function dOmega(outDB,outWB,inDB,inRH){ return Math.max(0,omegaWB(outDB,outWB)-omegaRH(inDB,inRH||50)); }

// ══════════════════════════════════════════════
//  STATE
// ══════════════════════════════════════════════
let STATE = {
  project:{name:'',client:'',date:'',
    loc:'서울',cdb:31.2,cwb:25.5,s_rh:63.6,s_x:0.01827,
    hdb:-11.3,w_wb:-12.3,w_rh:63,w_x:0.00090,cust:null},
  buildings:[
    {id:'B1',name:'건물1',
     floors:[{id:'F1',name:'1층',height:4.0},{id:'F2',name:'2층',height:4.0}]}
  ],
  rooms:[],
  epiScale:'대형',          // EPI 배점 규모구분 — 대형(연면적 3,000㎡ 이상)/소형/주택1/주택2. 기준: AC-025 25.3.2
  _nB:2,_nF:10,_nR:1,
};
let selRid = null;
let capTab = 'PAC';

// ══════════════════════════════════════════════
//  CATALOG DB
// ══════════════════════════════════════════════
const CATALOG_KEY = 'hvac_catalog_db';

function loadCatalogDB() {
  try {
    const raw = localStorage.getItem(CATALOG_KEY);
    return raw ? JSON.parse(raw) : null;
  } catch(e) { return null; }
}

function saveCatalogDB(data) {
  localStorage.setItem(CATALOG_KEY, JSON.stringify(data));
}

function importCatalogFile(input) {
  const file = input.files[0];
  if (!file) return;
  const reader = new FileReader();
  reader.onload = ev => {
    try {
      const data = JSON.parse(ev.target.result);
      saveCatalogDB(data);
      updateCatalogStatus();
      track('catalog_import',{items:countCatalogItems(data)});
      alert('카탈로그 ' + countCatalogItems(data) + '개 장비 저장 완료');
      renderCapCalc();
    } catch(e) {
      alert('파일을 읽을 수 없습니다. hvac-selection.json 형식인지 확인하세요.');
    }
  };
  reader.readAsText(file);
  input.value = '';
}

function countCatalogItems(data) {
  return Object.values(data).reduce((s, arr) => s + (Array.isArray(arr) ? arr.length : (arr?.data ? arr.data.length : 0)), 0);
}

function clearCatalogDB() {
  if (!confirm('카탈로그 데이터를 삭제하시겠습니까?')) return;
  localStorage.removeItem(CATALOG_KEY);
  updateCatalogStatus();
  renderCapCalc();
}

function updateCatalogStatus() {
  const el = document.getElementById('catalog-status');
  if (!el) return;
  const data = loadCatalogDB();
  if (data) {
    el.textContent = '📦 카탈로그 ' + countCatalogItems(data) + '개 장비 연동됨';
    el.style.color = 'var(--gr)';
  } else {
    el.textContent = '카탈로그 미연동';
    el.style.color = 'var(--gray)';
  }
}

// ── 장비 선택 팝업 ──────────────────────────────────────────────
let _catType = null;
let _catCB   = null;
let _catRows = [];

function flattenCols(cols) {
  const keys = [];
  cols.forEach(function(c) {
    if (c.children && c.children.length) {
      c.children.forEach(function(ch) { keys.push(c.label + '_' + ch); });
    } else {
      keys.push(c.label);
    }
  });
  return keys;
}

function openCatModal(type, callback, req) {
  const data = loadCatalogDB();
  if (!data) {
    alert('카탈로그가 연동되지 않았습니다.\n툴바의 "카탈로그 연동" 버튼으로 먼저 JSON을 불러오세요.');
    return;
  }
  _catType = type;
  _catCB   = callback;
  _catReq  = (req && req.val > 0) ? req : null; // {val, unit, label} — 필요용량
  _catFitOnly = false;
  const typeMap = {
    CTH_WATER:'CTH 항온항습기 수냉식', CTH_AIR:'CTH 항온항습기 공냉식',
    PAC:'PAC 패키지에어콘(냉난방)',
    PAC_C:'PAC 패키지에어콘(냉방전용)',
    EHP:'EHP 실내기', EHP_OUT:'EHP 실외기',
    UNIT_HEATER:'유니트히터', RADIATOR:'라디에이터',
    FAN_INLINE:'인라인덕트팬', FAN_CEILING:'천정형팬',
    FAN_WALL:'벽부형팬', FAN_ROOF:'루프팬'
  };
  document.getElementById('cat-modal-title').textContent =
    (typeMap[type] || type) + ' 선택';
  document.getElementById('cat-search').value = '';
  document.getElementById('cat-modal').style.display = 'flex';
  _catSort = []; _catFiltered = [];
  const raw = data[type];
  const arr = Array.isArray(raw) ? raw : (raw?.data || []);
  const cols = raw?.cols;
  if (cols && arr.length && Array.isArray(arr[0])) {
    const keys = flattenCols(cols);
    _catRows = arr.map(function(row) {
      const obj = {};
      keys.forEach(function(k, i) { obj[k] = row[i] ?? null; });
      return obj;
    });
  } else {
    _catRows = arr;
  }
  _catFiltered = _catRows.slice();
  renderCatModal(_catFiltered);
}

function closeCatModal() {
  document.getElementById('cat-modal').style.display = 'none';
  _catCB = null; _catRows = [];
}

var _catSort = []; // [{k, d:'asc'|'desc'}, ...]
var _catFiltered = [];
var _catReq = null;      // 필요용량 {val, unit, label}
var _catFitOnly = false; // 충족 모델만 보기
// 장비 유형별 용량 컬럼과 W(또는 CMH/L) 환산 배수
const CAT_CAP_KEYS = {
  PAC:        {k:'냉방능력(kW)_표준', mult:1000},
  PAC_C:      {k:'냉방능력(kW)_표준', mult:1000},
  CTH_WATER:  {k:'냉방능력(kW)',      mult:1000},
  CTH_AIR:    {k:'냉방능력(kW)',      mult:1000},
  EHP:        {k:'냉방(kW)',          mult:1000},
  EHP_OUT:    {k:'성능(kW)_냉방',     mult:1000},
  UNIT_HEATER:{k:'용량_(W)',          mult:1},
  RADIATOR:   {k:'열량(Kcal)',        mult:1.163},
  FAN_INLINE: {k:'최대풍량(m³/h)',   mult:1},
  FAN_CEILING:{k:'최대풍량(m³/h)',   mult:1},
  FAN_WALL:   {k:'최대풍량(m³/h)',   mult:1},
  FAN_ROOF:   {k:'최대풍량(m³/h)',   mult:1},
  HEX:        {k:'풍량(m³/h)_강',    mult:1},
  WATER_HEATER:{k:'용량(L)',          mult:1},
};

function filterCatModal() {
  const q = document.getElementById('cat-search').value.toLowerCase();
  _catFiltered = q
    ? _catRows.filter(row => Object.values(row).some(v => String(v??'').toLowerCase().includes(q)))
    : _catRows.slice();
  renderCatModal(_catFiltered);
}

function sortCatModal(key, shift) {
  const idx = _catSort.findIndex(s => s.k === key);
  if (!shift) {
    if (idx >= 0 && _catSort.length === 1) {
      _catSort[0].d = _catSort[0].d === 'asc' ? 'desc' : 'asc';
    } else {
      _catSort = [{k: key, d: 'asc'}];
    }
  } else {
    if (idx >= 0) {
      _catSort[idx].d = _catSort[idx].d === 'asc' ? 'desc' : 'asc';
    } else {
      _catSort.push({k: key, d: 'asc'});
    }
  }
  renderCatModal(_catFiltered);
}

// 카탈로그 행에서 EPI 배점을 뽑는다 (현재는 HEX 전열교환기만). 기준: AC-020 20.3.1.2
function catEPI(row) {
  if (_catType !== 'HEX') return null;
  return epiHEX(row['유효전열교환효율(%)_난방'], row['유효전열교환효율(%)_냉방'], '전열');
}

function renderCatModal(rows) {
  const el = document.getElementById('cat-modal-body');
  if (!rows || !rows.length) {
    el.innerHTML = '<div class="empty">해당 장비 데이터가 없습니다.</div>';
    el._filteredRows = [];
    return;
  }
  const keys = Object.keys(rows[0]);

  // 필요용량 판정
  const capInfo = _catReq ? CAT_CAP_KEYS[_catType] : null;
  const capOf = function(r) {
    if (!capInfo) return null;
    const v = Number(r[capInfo.k]);
    return isFinite(v) && v > 0 ? v * capInfo.mult : null;
  };
  const fits = function(r) { const c = capOf(r); return c != null && c >= _catReq.val; };

  let work = rows.slice();
  if (_catReq && capInfo && _catFitOnly) work = work.filter(fits);
  if (_catReq && capInfo && !work.length) {
    el.innerHTML = '<div class="empty">필요용량을 충족하는 장비가 없습니다.</div>';
    el._filteredRows = [];
    return;
  }

  // multi-sort
  let sorted = work;
  if (_catSort.length) {
    sorted.sort(function(a, b) {
      for (let i = 0; i < _catSort.length; i++) {
        const {k, d} = _catSort[i];
        const av = a[k], bv = b[k];
        const an = av != null && av !== '' && !isNaN(Number(av));
        const bn = bv != null && bv !== '' && !isNaN(Number(bv));
        let cmp = 0;
        if (an && bn) cmp = Number(av) - Number(bv);
        else cmp = String(av??'').localeCompare(String(bv??''), 'ko');
        if (cmp !== 0) return d === 'asc' ? cmp : -cmp;
      }
      return 0;
    });
  } else if (_catReq && capInfo) {
    // 추천 정렬: 충족 모델 먼저 → EPI 배점 높은 순 → 용량 오름차순 (최소 적정 모델이 맨 위)
    // 기준: AC-025 25.3.1 — 딸 수 있는 점수는 처음부터 전부 딴다
    sorted = sorted.slice().sort(function(a, b) {
      const fa = fits(a), fb = fits(b);
      if (fa !== fb) return fa ? -1 : 1;
      const ea = catEPI(a), eb = catEPI(b);
      if (ea && eb && ea.b !== eb.b) return eb.b - ea.b;   // 배점 높은 쪽이 위
      const ca = capOf(a), cb = capOf(b);
      if (ca != null && cb != null) return ca - cb;
      return 0;
    });
  }

  const fmtCell = function(v) {
    if (v == null || v === '') return '';
    if (typeof v === 'number' || (typeof v === 'string' && v !== '' && !isNaN(Number(v)) && String(v).trim() !== '')) {
      const n = Number(v);
      if (Number.isFinite(n) && Math.abs(n) >= 1000) return n.toLocaleString('ko-KR');
    }
    return String(v);
  };

  const thStyle = 'padding:4px 8px;white-space:nowrap;cursor:pointer;user-select:none;background:#e2e8f0;position:sticky;top:0;z-index:1';
  const banner = _catReq && capInfo
    ? '<div style="font-size:11px;padding:6px 10px;background:#eff6ff;border:1px solid #bfdbfe;border-radius:4px;margin-bottom:8px;display:flex;align-items:center;gap:10px;flex-wrap:wrap">'
      + '<b style="color:#1d4ed8">필요 ' + _catReq.label + ' : ' + fW(_catReq.val) + ' ' + _catReq.unit + '</b>'
      + '<span style="color:#16a34a;font-size:10px">초록 행 = 충족 모델 (최소 용량순 우선 표시)</span>'
      + (_catType === 'HEX' ? '<span style="font-size:10px;color:#b45309;background:#fef3c7;padding:2px 6px;border-radius:3px">EPI 6번 만점 조건 : 난방 74% 이상 · 냉방 57% 이상 — 배점이 높은 모델이 위로 옵니다</span>' : '')
      + '<label style="font-size:10px;display:flex;align-items:center;gap:4px;margin-left:auto;cursor:pointer"><input type="checkbox" ' + (_catFitOnly ? 'checked' : '') + ' onchange="_catFitOnly=this.checked;renderCatModal(_catFiltered)"> 충족 모델만 보기</label>'
      + '</div>'
    : (_catReq ? '<div style="font-size:10px;color:#94a3b8;margin-bottom:6px">이 장비 유형은 필요용량 자동판정을 지원하지 않습니다.</div>' : '');
  el.innerHTML = banner + '<div class="tw"><table>'
    + '<thead><tr>'
    + '<th style="'+thStyle+'"></th>'
    + (_catType === 'HEX' ? '<th style="'+thStyle+'">EPI 배점</th>' : '')
    + keys.map(function(k) {
        const si = _catSort.findIndex(s => s.k === k);
        const arrow = si >= 0 ? (_catSort[si].d === 'asc' ? ' ▲' : ' ▼') : '';
        const badge = _catSort.length > 1 && si >= 0 ? '<sup style="font-size:8px;color:#6366f1">'+(si+1)+'</sup>' : '';
        return '<th style="'+thStyle+'" onclick="sortCatModal(\''+k+'\',event.shiftKey)">'+k+badge+arrow+'</th>';
      }).join('')
    + '</tr></thead>'
    + '<tbody>'
    + sorted.map(function(row, i) {
        const ok = (_catReq && capInfo) ? fits(row) : false;
        const bg = ok ? '#f0fdf4' : '';
        return '<tr style="cursor:pointer' + (bg ? ';background:' + bg : '') + '" onmouseover="this.style.background=\'#eff6ff\'" onmouseout="this.style.background=\'' + bg + '\'">'
          + '<td><button class="btn btP btS" onclick="selectCatRow('+i+')">선택</button></td>'
          + (function(){
              if (_catType !== 'HEX') return '';
              const e = catEPI(row);
              if (!e) return '<td class="C" style="font-size:10px;color:#94a3b8">—</td>';
              const a = EPI_A_HEX[STATE.epiScale||'대형'];
              const full = e.b >= 1;
              const tip = full ? 'EPI 6번 만점 (난방 74% / 냉방 57% 이상)'
                : (e.b>0 ? '난방 74% / 냉방 57% 이상이면 만점입니다 — '+e.lack+'이 모자랍니다'
                         : '최저 단계(난방 70% / 냉방 45%)에도 못 미쳐 배점이 없습니다');
              return '<td class="C" style="font-size:10px;white-space:nowrap;font-weight:700;color:'
                + (full?'#166534':'#b45309') + ';background:' + (full?'#dcfce7':'#fef3c7')
                + '" title="'+tip+'">' + e.b.toFixed(1) + ' <span style="font-weight:400;font-size:9px">('
                + (a*e.b).toFixed(1).replace(/\.0$/,'') + '/' + a + '점)</span></td>';
            })()
          + keys.map(function(k){ return '<td class="L" style="font-size:10px;white-space:nowrap">'+fmtCell(row[k])+'</td>'; }).join('')
          + '</tr>';
      }).join('')
    + '</tbody></table></div>';
  el._filteredRows = sorted;
}

function selectCatRow(i) {
  const el = document.getElementById('cat-modal-body');
  const row = (el._filteredRows || _catRows)[i];
  if (_catCB && row) { _catCB(row); track('catalog_select',{equip:_catType}); }
  closeCatModal();
  renderCapCalc();
}

// 냉방 CTH·난방 PAC 인 실(중앙제어실)은 PAC 저장칸을 capP 로 분리한다. 같은 capC 를 쓰면 한쪽 모델이 다른 쪽을 덮어쓴다
function pacObj(r){ if(r.ce!=='CTH') return r.capC; if(!r.capP){ r.capP=JSON.parse(JSON.stringify(roomDefaults().capC)); } return r.capP; }
function sCP(rid,f,v){const r=STATE.rooms.find(x=>x.id===rid);if(r)pacObj(r)[f]=v;}
function _catPAC(rid, row) {
  const r0 = STATE.rooms.find(function(x){return x.id===rid;});
  if (!r0) return;
  const r = {capC: pacObj(r0)};
  // INDOOR
  r.capC.model      = row['실내기 모델명'] || row['시리즈'] || r.capC.model;
  r.capC.ouModel    = row['실외기 모델명'] || r.capC.ouModel || '';
  var _ft = row['형식(실내기)'] || '';
  r.capC.inType     = _ft === 'Floor Mounted' ? 'STAND TYPE' : (_ft || r.capC.inType || '');
  r.capC.ccMin      = row['냉방능력(kW)_최소'] ?? r.capC.ccMin;
  r.capC.ccStd      = row['냉방능력(kW)_표준'] ?? r.capC.ccStd;
  r.capC.ccMax      = row['냉방능력(kW)_최대'] ?? r.capC.ccMax;
  r.capC.hcMin      = row['난방능력(kW)_최소'] ?? null;
  r.capC.hcStd      = row['난방능력(kW)_표준'] ?? null;
  r.capC.hcMax      = row['난방능력(kW)_최대'] ?? null;
  r.capC.pwCMin     = row['소비전력 냉방(kW)_최소'] ?? r.capC.pwCMin;
  r.capC.pwCStd     = row['소비전력 냉방(kW)_표준'] ?? r.capC.pwCStd;
  r.capC.pwCMax     = row['소비전력 냉방(kW)_최대'] ?? r.capC.pwCMax;
  r.capC.pwHMin     = row['소비전력 난방(kW)_최소'] ?? null;
  r.capC.pwHStd     = row['소비전력 난방(kW)_표준'] ?? null;
  r.capC.pwHMax     = row['소비전력 난방(kW)_최대'] ?? null;
  r.capC.liq        = row['배관경(mm)_액관φ']  != null ? String(row['배관경(mm)_액관φ'])  : r.capC.liq;
  r.capC.gas        = row['배관경(mm)_가스관φ'] != null ? String(row['배관경(mm)_가스관φ']) : r.capC.gas;
  r.capC.ref        = row['냉매종류']             || r.capC.ref;
  r.capC.volt       = row['실내기 전원(Ph,V,Hz)'] || r.capC.volt;
  r.capC.iaf        = row['실내기 송풍기_풍량(㎥/h)'] ?? (row['실내기 송풍기_풍량(CMH)'] ?? r.capC.iaf);
  r.capC.iesp       = row['실내기 송풍기_정압(Pa)'] ?? r.capC.iesp;
  r.capC.ifm        = row['실내기 송풍기_전동기(W)'] != null ? row['실내기 송풍기_전동기(W)'] / 1000 : r.capC.ifm;
  // OUTDOOR
  r.capC.otype      = row['실외기 모델명'] || r.capC.otype || '';
  r.capC.ocompType  = row['실외기 압축기_형식']    || r.capC.ocompType || '';
  r.capC.ocompKw    = row['실외기 압축기_출력(kW)'] ?? r.capC.ocompKw;
  var _oaf = row['실외기 팬풍량(㎥/min)'];
  r.capC.oaf        = _oaf != null ? Math.round(_oaf * 60) : r.capC.oaf; // CMM→CMH
  r.capC.ovolt      = row['실외기 전원(Ph,V,Hz)'] || r.capC.ovolt || '';
  // TOTAL POWER / SELECTION
  if (r.capC.ccStd != null) r.capC.selC = Math.round(r.capC.ccStd * 1000);
  if (r.capC.hcStd != null) r.capC.selH = Math.round(r.capC.hcStd * 1000);
  if (r.capC.pwCStd != null) r.capC.pw = String(r.capC.pwCStd);
  renderCapCalc();
}

function _catCTHW(rid, row) {
  const r = STATE.rooms.find(function(x){return x.id===rid;});
  if (!r) return;
  r.capC.model     = row['모델'] || r.capC.model;
  var _cc = row['냉방능력(kW)'];
  var _hc = row['난방능력(kW)'];
  if (_cc != null) { r.capC.ccStd = Number(_cc); r.capC.selC = Math.round(_cc * 1000); }
  if (_hc != null) { r.capC.hcStd = Number(_hc); r.capC.selH = Math.round(_hc * 1000); }
  var _af = row['송풍기_표준풍량(CMM)'];
  r.capC.iaf       = _af != null ? Math.round(_af * 60) : r.capC.iaf;
  r.capC.iesp      = row['송풍기_기외정압(mmAq)'] ?? r.capC.iesp;
  r.capC.ouCompType= row['압축기_형식']    || r.capC.ouCompType || '';
  r.capC.ouCompKw  = row['압축기_출력(kW)'] ?? r.capC.ouCompKw;
  r.capC.ref       = row['냉매']   || r.capC.ref;
  r.capC.volt      = row['전원']   || r.capC.volt;
  r.capC.pwCStd    = row['소비전력(kW)'] ?? r.capC.pwCStd;
  r.capC.pw        = row['소비전력(kW)'] != null ? String(row['소비전력(kW)']) : r.capC.pw;
  r.capC.ouCcW     = null;
  r.capC.ouRef     = '';
  renderCapCalc();
}

function _catCTHA(rid, row) {
  const r = STATE.rooms.find(function(x){return x.id===rid;});
  if (!r) return;
  r.capC.model     = row['실내기 모델'] || r.capC.model;
  var _cc = row['냉방능력(kW)'];
  var _hc = row['난방능력(kW)'];
  if (_cc != null) { r.capC.ccStd = Number(_cc); r.capC.selC = Math.round(_cc * 1000); }
  if (_hc != null) { r.capC.hcStd = Number(_hc); r.capC.selH = Math.round(_hc * 1000); }
  var _af = row['실내기_송풍기_표준풍량(CMM)'];
  r.capC.iaf       = _af != null ? Math.round(_af * 60) : r.capC.iaf;
  r.capC.iesp      = row['실내기_송풍기_기외정압(mmAq)'] ?? r.capC.iesp;
  r.capC.ref       = row['냉매']   || r.capC.ref;
  r.capC.volt      = row['전원']   || r.capC.volt;
  r.capC.pwCStd    = row['소비전력(kW)'] ?? r.capC.pwCStd;
  r.capC.pw        = row['소비전력(kW)'] != null ? String(row['소비전력(kW)']) : r.capC.pw;
  r.capC.ouModel   = row['실외기 모델'] || r.capC.ouModel || '';
  r.capC.ouCcW     = _cc != null ? Math.round(_cc * 1000) : r.capC.ouCcW;
  r.capC.ouCompType= row['실외기_압축기_형식']   || r.capC.ouCompType || '';
  r.capC.ouCompKw  = row['실외기_압축기_출력(kW)'] ?? r.capC.ouCompKw;
  r.capC.ouCondType= row['실외기_열교환기형식']    || r.capC.ouCondType || '';
  // 기준: AC-040 — 냉매배관의 관경은 우리가 정하지 않는다. 제조사의 시공지침서가
  //   구간별로 지정하며 오일 회수가 걸려 있어 굵게 하면 오히려 압축기를 잃는다 (40.2.1·40.3.2).
  //   여기에서 받는 값은 계산한 것이 아니라 카탈로그에서 옮긴 것이다.
  r.capC.ouRef     = row['실외기_냉매'] || r.capC.ouRef || '';
  renderCapCalc();
}

function _catEHP(zi, row) {
  if (!STATE.project.ehpZ || !STATE.project.ehpZ[zi]) return;
  const z = STATE.project.ehpZ[zi];
  z.inModel    = row['모델명']              || z.inModel;
  z.inType     = row['타입']               || z.inType;
  z.inCc       = row['냉방(kW)'] != null   ? Math.round(row['냉방(kW)'] * 1000) : z.inCc;
  z.inHc       = row['난방(kW)'] != null   ? Math.round(row['난방(kW)'] * 1000) : z.inHc;
  z.inPwC      = row['소비전력(W)_냉방']   ?? z.inPwC;
  z.inPwH      = row['소비전력(W)_난방']   ?? z.inPwH;
  z.inPw       = row['소비전력(W)_냉방'] != null ? row['소비전력(W)_냉방'] / 1000 : z.inPw;
  z.inFanType  = row['송풍기_형식']        || z.inFanType;
  z.inFanW     = row['송풍기_출력(W)']     ?? z.inFanW;
  z.inAfH      = row['풍량(CMM)_강']       ?? z.inAfH;
  z.inAfM      = row['풍량(CMM)_중']       ?? z.inAfM;
  z.inAfL      = row['풍량(CMM)_약']       ?? z.inAfL;
  z.inAf       = row['풍량(CMM)_강'] != null ? Math.round(row['풍량(CMM)_강'] * 60) : z.inAf;
  z.inLiq      = row['배관경(mm)_액관']    ?? z.inLiq;
  z.inGas      = row['배관경(mm)_가스관']  ?? z.inGas;
  z.inDrain    = row['배관경(mm)_배수관']  || z.inDrain;
  z.inVolt     = row['전원(Ph,V,Hz)']      || z.inVolt;
  z.inWt       = row['제품중량(kg)']       ?? z.inWt;
  z.inSize     = row['제품치수WxHxD(mm)']  || z.inSize;
  renderCapCalc();
}

function _catEHP_OUT(zi, row) {
  if (!STATE.project.ehpZ || !STATE.project.ehpZ[zi]) return;
  const z = STATE.project.ehpZ[zi];
  z.ouModel  = row['모델명']                        || z.ouModel;
  var _cc    = row['성능(kW)_냉방'];
  var _hc    = row['성능(kW)_난방'];
  if (_cc != null) z.ouCc  = Math.round(_cc * 1000);
  if (_hc != null) z.ouHc  = Math.round(_hc * 1000);
  z.ouLtHc   = row['성능(kW)_저온난방(-15°C)']      ?? z.ouLtHc;
  z.ouPwC    = row['소비전력(kW)_냉방']              ?? z.ouPwC;
  z.ouPwH    = row['소비전력(kW)_난방']              ?? z.ouPwH;
  z.ouPwLt   = row['소비전력(kW)_저온난방(-15°C)']  ?? z.ouPwLt;
  z.ouVolt   = row['전원(Ph,V,Hz)']                 || z.ouVolt;
  z.ouLiq    = row['배관(mm)_액관']                 ?? z.ouLiq;
  z.ouGas    = row['배관(mm)_가스관']               ?? z.ouGas;
  z.ouRef    = row['냉매']                          || z.ouRef;
  z.ouTempC  = row['사용온도(°C)_냉방']             || z.ouTempC;
  z.ouTempH  = row['사용온도(°C)_난방']             || z.ouTempH;
  renderCapCalc();
}

function _catEHPRoom(rid, row) {
  var r = STATE.rooms.find(function(x){return x.id===rid;});
  if (!r) return;
  r.capC.ehpInType = row['타입']              || r.capC.ehpInType;
  var _cc = row['냉방(kW)'];
  var _hc = row['난방(kW)'];
  if (_cc != null) r.capC.ehpInCc = Math.round(_cc * 1000);
  if (_hc != null) r.capC.ehpInHc = Math.round(_hc * 1000);
  r.capC.ehpInAf  = row['실내기 송풍기_풍량(CMH)'] ?? (row['실내기 송풍기_풍량(㎥/h)'] ?? r.capC.ehpInAf);
  r.capC.ehpInPw  = row['소비전력(W)_냉방']   ?? r.capC.ehpInPw;
  r.capC.ehpInVolt= row['전원(Ph,V,Hz)']     || r.capC.ehpInVolt;
  renderCapCalc();
}

// ── 환기 장비 자동 선정 (2026-11-20) ──────────────────────────
//   수량을 바꾸면 대당 필요풍량(계산풍량 ÷ 수량) 이상인 카탈로그 장비 중 가장 작은 것을 고르고
//   선정풍량·정압·소비전력·전원·임펠러를 함께 넣는다. 같은 풍량이면 소비전력이 작은 쪽.
//   인라인덕트팬은 최대정압이 선정 ESP 이상인 것만 후보로 한다.
const VENT_TYPE={'천정형팬':'CEILING FAN (셀링팬)','벽부형팬':'WALL FAN (벽부형팬)','루프팬':'ROOF FAN (루프팬)',
  '인라인덕트팬':'DUCT IN-LINE FAN (인라인덕트팬)','전열교환기':'HEAT RECOVERY VENTILATOR (전열교환기)'};
const VENT_CAT={'천정형팬':'FAN_CEILING','벽부형팬':'FAN_WALL','루프팬':'FAN_ROOF','인라인덕트팬':'FAN_INLINE','전열교환기':'HEX'};
const _ventReq={};   // rid → {calc: 계산풍량 합계, sp: 필요정압} — 각 탭을 그릴 때 채운다
function _vNum(v){const n=parseFloat(String(v??'').replace(/,/g,''));return isFinite(n)?n:NaN;}
function catRowsOf(type){
  const data=loadCatalogDB(); if(!data)return null;
  const raw=data[type]; const arr=Array.isArray(raw)?raw:(raw?.data||[]); const cols=raw?.cols;
  if(cols&&arr.length&&Array.isArray(arr[0])){const keys=flattenCols(cols);
    return arr.map(row=>{const o={};keys.forEach((k,i)=>{o[k]=row[i]??null;});return o;});}
  return arr;
}
function pickVent(type,need,minSp){
  const rows=catRowsOf(type); if(!rows)return {err:'nocat'};
  const ck=type==='HEX'?'풍량(m³/h)_강':'최대풍량(m³/h)', sk=type==='HEX'?'기외정압(Pa)_강':'최대정압(Pa)', pk=type==='HEX'?'소비전력(W)_강':'소비전력(W)';
  const c=rows.filter(x=>_vNum(x[ck])>=need&&(!(minSp>0)||!(_vNum(x[sk])>=0)||_vNum(x[sk])>=minSp))
    .sort((a,b)=>(_vNum(a[ck])-_vNum(b[ck]))||((_vNum(a[pk])||0)-(_vNum(b[pk])||0)));
  return c.length?{row:c[0]}:{err:'none'};
}
function autoSelVent(rid,tab){
  const r=STATE.rooms.find(x=>x.id===rid); if(!r)return;
  const q=_ventReq[rid]; if(!q)return;
  const cnt=r.capV.cnt||1, need=q.calc/cnt, type=VENT_CAT[tab];
  const res=pickVent(type,need,tab==='인라인덕트팬'?q.sp:0);
  if(res.err==='nocat'){r.capV.autoMsg='카탈로그 미연동 — 자동 선정 불가';return;}
  if(res.err==='none'){
    // 맞는 장비가 없으면 예전 선정을 지운다 — 수량과 맞지 않는 사양이 일람표에 남지 않게
    ['model','ftype','fno','pw','maxAf','maxSp','saf','sp','af','mp','afH','afM','afL','pwH','pwM','pwL','effC','effH'].forEach(k=>{delete r.capV[k];});
    r.capV.autoMsg='대당 '+fW(Math.round(need))+' CMH'+(tab==='인라인덕트팬'&&q.sp?' · '+q.sp+' Pa':'')+' 이상인 장비가 카탈로그에 없음 — 수량을 늘리세요';return;}
  r.capV.autoMsg='';
  ({FAN_CEILING:_catFAN_CEIL,FAN_WALL:_catFAN_WALL,FAN_ROOF:_catFAN_ROOF,FAN_INLINE:_catFAN_INLINE,HEX:_catHEX})[type](rid,res.row,true);
}
// 아직 선정이 없는 실은 화면을 그릴 때 자동 선정한다 — 수량이 기본 1 그대로면 onchange 가 일지 않기 때문 (2026-11-20)
function _ventUnsel(r,tab){return tab==='인라인덕트팬'?!(r.capV.maxAf||r.capV.model):!(parseFloat(r.capV.saf)>0||r.capV.model);}
function autoSelIfEmpty(rid,tab){
  const r=STATE.rooms.find(x=>x.id===rid); if(!r||!_ventUnsel(r,tab))return false;
  autoSelVent(rid,tab); return !_ventUnsel(r,tab);
}
// 탭 전체 다시 선정 — 손으로 고른 장비도 현재 수량 기준으로 바꾼다
function autoSelAll(tab){
  if(!loadCatalogDB()){alert('카탈로그가 연동되지 않았습니다.\n툴바의 "카탈로그 연동" 버튼으로 먼저 JSON을 불러오세요.');return;}
  if(!confirm(tab+' 전체를 현재 수량 기준으로 카탈로그에서 다시 선정합니다. 손으로 고른 장비도 바뀝니다. 계속할까요?'))return;
  STATE.rooms.filter(r=>r.ve===tab&&_ventReq[r.id]).forEach(r=>autoSelVent(r.id,tab));
  renderCapCalc();
}
function setVentCnt(rid,tab,v){
  const r=STATE.rooms.find(x=>x.id===rid); if(!r)return;
  r.capV.cnt=Math.max(1,parseInt(v)||1);
  autoSelVent(rid,tab); renderCapCalc();
}

function _catHEX(rid, row, noRender) {
  var r=STATE.rooms.find(function(x){return x.id===rid;});
  if(!r)return;
  r.capV.model=row['모델명']||'';
  r.capV.afH  =row['풍량(m³/h)_강']              ??r.capV.afH;
  r.capV.afM  =row['풍량(m³/h)_중']              ??r.capV.afM;
  r.capV.afL  =row['풍량(m³/h)_약']              ??r.capV.afL;
  r.capV.pwH  =row['소비전력(W)_강']              ??r.capV.pwH;
  r.capV.pwM  =row['소비전력(W)_중']              ??r.capV.pwM;
  r.capV.pwL  =row['소비전력(W)_약']              ??r.capV.pwL;
  r.capV.effC =row['유효전열교환효율(%)_냉방']    ??r.capV.effC;
  r.capV.effH =row['유효전열교환효율(%)_난방']    ??r.capV.effH;
  r.capV.volt =row['전원(V,Hz)']                 ||r.capV.volt;
  // 선정풍량·풍량·정압·동력은 강(强) 노치 값으로 함께 넣는다 (2026-11-20)
  var af=_vNum(row['풍량(m³/h)_강']); if(af>0){r.capV.saf=af;r.capV.af=af;}
  var sp=_vNum(row['기외정압(Pa)_강']); if(sp>=0)r.capV.sp=sp;
  var pw=_vNum(row['소비전력(W)_강']); if(pw>0)r.capV.mp=String(Math.round(pw)/1000);
  r.capV.autoMsg='';
  if(!noRender)renderCapCalc();
}

// 팬 공통 — 모델·타입·임펠러·전원·소비전력·최대풍량, 그리고 선정풍량(=최대풍량)·정압(=최대정압)
function _catFAN(rid, row, noRender, setSaf) {
  var r=STATE.rooms.find(function(x){return x.id===rid;});
  if(!r)return;
  r.capV.model =row['모델명']||'';
  r.capV.ftype =row['구분']||row['타입']||'';
  r.capV.fno   =row['임펠러(mm)']      ||r.capV.fno;
  r.capV.volt  =row['전원']            ||r.capV.volt;
  r.capV.pw    =row['소비전력(W)']     ??r.capV.pw;
  r.capV.maxAf =row['최대풍량(m³/h)'] ??r.capV.maxAf;
  r.capV.maxSp =row['최대정압(Pa)']   ??r.capV.maxSp;
  if(setSaf){
    var af=_vNum(row['최대풍량(m³/h)']); if(af>0)r.capV.saf=af;
    var sp=_vNum(row['최대정압(Pa)']); if(sp>=0)r.capV.sp=sp;
  }
  r.capV.autoMsg='';
  if(!noRender)renderCapCalc();
}
function _catFAN_INLINE(rid, row, noRender){_catFAN(rid,row,noRender,false);}   // 인라인: 선정풍량·ESP 는 계산값을 쓴다
function _catFAN_CEIL(rid, row, noRender){_catFAN(rid,row,noRender,true);}
function _catFAN_WALL(rid, row, noRender){_catFAN(rid,row,noRender,true);}
function _catFAN_ROOF(rid, row, noRender){_catFAN(rid,row,noRender,true);}

function _catUH(rid, row) {
  var r=STATE.rooms.find(function(x){return x.id===rid;});
  if(!r)return;
  r.capH.model =row['형식']            ||r.capH.model;
  r.capH.capW  =row['용량_(W)']        ??r.capH.capW;
  r.capH.fp    =row['동력*(kW)']       ??r.capH.fp;
  r.capH.volt  =row['전원(Ph/V/Hz)']   ||r.capH.volt;
  r.capH.af    =row['팬_풍량*(CMH)']   ??r.capH.af;
  r.capH.fanPw =row['팬_동력*(kW)']    ??r.capH.fanPw;
  renderCapCalc();
}

function _catRAD(rid, row) {
  var r=STATE.rooms.find(function(x){return x.id===rid;});
  if(!r)return;
  r.capH.model =row['모델명']          ||r.capH.model;
  r.capH.volt2 =row['전압(V)']         ??r.capH.volt2;
  r.capH.pw    =row['소비전력(W)']     ??r.capH.pw;
  r.capH.spec  =row['규격 W×H×D(mm)'] ||r.capH.spec;
  r.capH.heat  =row['열량(Kcal)']      ??r.capH.heat;
  renderCapCalc();
}

function _catWH(rid, row) {
  var r=STATE.rooms.find(function(x){return x.id===rid;});
  if(!r)return;
  r.capHW.model   =row['모델명']          ||r.capHW.model;
  r.capHW.type    =row['타입']            ||r.capHW.type;
  r.capHW.vol     =row['용량(L)']         ??r.capHW.vol;
  if(row['용량(L)']!=null&&row['용량(L)']!=='') r.capHW.storeCap=row['용량(L)'];   // 선정 제품의 저탕용량
  r.capHW.kw      =row['전력(kW)']        ??r.capHW.kw;
  r.capHW.volt    =row['전원']            ||r.capHW.volt;
  r.capHW.maxTemp =row['최고온도(℃)']     ??r.capHW.maxTemp;
  r.capHW.maxPres =row['최고사용압력']    ||r.capHW.maxPres;
  r.capHW.pipeDia =row['냉수/온수구경(A)']??r.capHW.pipeDia;
  renderCapCalc();
}

// ══════════════════════════════════════════════
//  INIT
// ══════════════════════════════════════════════
function init(){
  const restored=restoreState(); // 브라우저 자동저장 복원
  const s=document.getElementById('p-loc');
  Object.keys(WEATHER_DATA).forEach(n=>{const o=document.createElement('option');o.value=n;o.textContent=n;s.appendChild(o);});
  if(restored)selRid=STATE.rooms[0]?.id||null;
  loadPtoForm(); renderBldgTree(); renderRoomList(); renderRoomDetail();
  updateCatalogStatus();
  // 입력·클릭 후 자동저장 (디바운스 400ms)
  document.addEventListener('change',function(){saveState();});
  document.addEventListener('click',function(){saveState();});
}

// ══════════════════════════════════════════════
//  TAB
// ══════════════════════════════════════════════
function switchTab(i){
  document.querySelectorAll('.tb').forEach((b,j)=>b.classList.toggle('on',i===j));
  document.querySelectorAll('.tp').forEach((p,j)=>p.classList.toggle('on',i===j));
  if(i===2) renderLoadCalc();
  if(i===3) renderCapCalc();
  track('tab_view',{tab:['project','rooms','load','capacity','guide'][i]});
}

// ══════════════════════════════════════════════
//  PROJECT FORM
// ══════════════════════════════════════════════
function loadPtoForm(){
  const p=STATE.project;
  // 저장된 프로젝트의 외기값을 현재 WEATHER_DATA(AC-001 확정값)로 갱신한다.
  // 지역 값은 화면에서 수정할 수 없는 읽기 전용이므로, 예전에 저장된 파생값(s_x 0.02051 등)이 남지 않게 한다.
  const wc=WEATHER_DATA[p.loc];
  if(wc) Object.assign(p,{cdb:wc.s_db,cwb:wc.s_wb,s_rh:wc.s_rh,s_x:wc.s_x,hdb:wc.w_db,w_wb:wc.w_wb,w_rh:wc.w_rh,w_x:wc.w_x});
  document.getElementById('p-name').value=p.name;
  document.getElementById('p-client').value=p.client;
  document.getElementById('p-date').value=p.date;
  document.getElementById('p-stage').value=p.stage==='final'?'final':'basic';
  document.getElementById('p-loc').value=p.loc;
  renderInsulZone();
  document.getElementById('p-cdb').value=p.cdb;
  document.getElementById('p-cwb').value=p.cwb;
  document.getElementById('p-crh').value=p.s_rh??'';
  document.getElementById('p-cx').value=p.s_x??'';
  document.getElementById('p-hdb').value=p.hdb;
  document.getElementById('p-hwb').value=p.w_wb??'';
  document.getElementById('p-hrh').value=p.w_rh??'';
  document.getElementById('p-hx').value=p.w_x??'';
  if(p.cust) document.getElementById('p-cust').value=p.cust;
  document.getElementById('pndisp').textContent=p.name||'[ 프로젝트명 미설정 ]';
}
function updP(){
  const p=STATE.project;
  p.name=document.getElementById('p-name').value;
  p.client=document.getElementById('p-client').value;
  p.date=document.getElementById('p-date').value;
  p.cust=parseFloat(document.getElementById('p-cust').value)||null;
  document.getElementById('pndisp').textContent=p.name||'[ 프로젝트명 미설정 ]';
}
// 지역을 바꾸면 이미 만든 실의 외피 U값 중 「이전 지역의 별표1 기본값 그대로인 것」만 새 지역 값으로 바꾼다.
// 사용자가 단열검토서 값을 입력한 칸은 건드리지 않는다 (AC-006 1순위). 기준: AC-006 3.2
function retargetU(oldZ,newZ){
  if(!oldZ||!newZ||oldZ===newZ) return 0;
  const o=UREF[oldZ], n=UREF[newZ], of=UFLOOR[oldZ], nf=UFLOOR[newZ]; if(!o||!n)return 0;
  const eq=(a,b)=>Math.abs((a||0)-b)<1e-9; let cnt=0;
  (STATE.rooms||[]).forEach(r=>{
    ['N','E','S','W'].forEach(d=>{
      if(r['wall'+d]&&eq(r['wall'+d].u,o.wall)){r['wall'+d].u=n.wall;cnt++;}
      if(r['win'+d]&&eq(r['win'+d].u,o.win)){r['win'+d].u=n.win;cnt++;}
      if(r['door'+d]&&eq(r['door'+d].u,o.door)){r['door'+d].u=n.door;cnt++;}
    });
    if(eq(r.roofU,o.roof)){r.roofU=n.roof;cnt++;}
    const fm=r.floorMode==='outdoor'?'outdoor':'ground';
    if(of&&nf&&eq(r.floorU,of[fm])){r.floorU=nf[fm];cnt++;}
  });
  return cnt;
}
function onLocChange(){
  const v=document.getElementById('p-loc').value, c=WEATHER_DATA[v]; if(!c)return;
  const _oldZone=insulZone();
  Object.assign(STATE.project,{loc:v,
    cdb:c.s_db,cwb:c.s_wb,s_rh:c.s_rh,s_x:c.s_x,
    hdb:c.w_db,w_wb:c.w_wb,w_rh:c.w_rh,w_x:c.w_x});
  document.getElementById('p-cdb').value=c.s_db;
  document.getElementById('p-cwb').value=c.s_wb;
  document.getElementById('p-crh').value=c.s_rh;
  document.getElementById('p-cx').value=c.s_x;
  document.getElementById('p-hdb').value=c.w_db;
  document.getElementById('p-hwb').value=c.w_wb;
  document.getElementById('p-hrh').value=c.w_rh;
  document.getElementById('p-hx').value=c.w_x;
  const _newZone=insulZone();
  renderInsulZone();
  const _n=retargetU(_oldZone,_newZone);
  if(_n>0){ if(typeof renderRoomDetail==='function')renderRoomDetail(); console.log('[AC-006] 지역 변경: 별표1 기본 U값 '+_n+'곳을 '+_oldZone+' → '+_newZone+' 값으로 갱신'); }
}
function onZoneChange(v){
  const oldZ=insulZone(); STATE.project.zoneOv=v||'';
  const newZ=insulZone(); renderInsulZone();
  const n=retargetU(oldZ,newZ); if(n>0&&typeof renderRoomDetail==='function')renderRoomDetail();
}
function renderInsulZone(){ // 별표1 지역구분 · 부위별 U 기준값 표시
  const z=insulZone(), U=UREF[z]; if(!U)return;
  const set=(id,v)=>{const e=document.getElementById(id); if(e)e.value=v;};
  const zs=document.getElementById('p-zone');
  if(zs){ const a=insulZoneAuto(), ov=STATE.project.zoneOv||'';
    zs.innerHTML='<option value="">자동 ('+a+')</option>'+Object.keys(UREF).map(k=>'<option value="'+k+'">'+k+'</option>').join('');
    zs.value=(ov&&UREF[ov])?ov:''; }
  set('p-uw',U.wall.toFixed(3)); set('p-ur',U.roof.toFixed(3)); set('p-uwin',U.win.toFixed(3));
}

// ══════════════════════════════════════════════
//  BUILDING / FLOOR TREE
// ══════════════════════════════════════════════
function renderBldgTree(){
  const el=document.getElementById('bldg-tree');
  if(!STATE.buildings.length){el.innerHTML='<div class="empty">건물이 없습니다.</div>';return;}
  el.innerHTML = STATE.buildings.map((b,bi)=>`
  <div class="bcard">
    <div class="bhead">
      <span style="font-weight:700;color:var(--nv);min-width:60px">[건물${bi+1}]</span>
      <input type="text" value="${esc(b.name)}" placeholder="건물명" style="flex:2;padding:4px 7px;border:1px solid var(--bdr);border-radius:var(--r);font-family:inherit;font-size:11px"
        onchange="STATE.buildings[${bi}].name=this.value;renderRoomList()">
      <select style="flex:1.2;padding:4px 7px;border:1px solid var(--bdr);border-radius:var(--r);font-family:inherit;font-size:11px"
        onchange="STATE.buildings[${bi}].wallType=this.value">
        <option value="heavy" ${(b.wallType||'heavy')==='heavy'?'selected':''}>중량벽 (콘크리트·벽돌)</option>
        <option value="light" ${b.wallType==='light'?'selected':''}>경량벽 (샌드위치패널·ALC)</option>
      </select>
      <button class="btn btS no-print" onclick="addFloor(${bi})">+ 층 추가</button>
      <button class="btn btS no-print" style="background:var(--red);color:#fff;border-color:var(--red)" onclick="delBldg(${bi})">삭제</button>
    </div>
    <div class="bbody">
      ${b.floors.length===0?'<div style="color:var(--gray);font-size:11px">층이 없습니다.</div>':
        b.floors.map((f,fi)=>`
        <div class="floor-row">
          <span style="color:var(--tsm);font-size:10px;min-width:24px">${fi+1}</span>
          <input type="text" value="${esc(f.name)}" placeholder="층명" style="flex:2;padding:3px 7px;border:1px solid var(--bdr);border-radius:var(--r);font-family:inherit;font-size:11px"
            onchange="STATE.buildings[${bi}].floors[${fi}].name=this.value;renderRoomList()">
          <input type="number" value="${f.height}" step="0.1" style="width:70px;padding:3px 7px;border:1px solid var(--bdr);border-radius:var(--r);font-family:inherit;font-size:11px"
            onchange="STATE.buildings[${bi}].floors[${fi}].height=parseFloat(this.value)||3.0">
          <label style="font-size:10px;color:var(--tsm);white-space:nowrap">층고(m)</label>
          <span class="no-print" style="color:var(--red);cursor:pointer;padding:1px 5px;font-size:13px" onclick="delFloor(${bi},${fi})">✕</span>
        </div>`).join('')
      }
    </div>
  </div>`).join('');
}

function addBldg(){
  STATE.buildings.push({id:'B'+(STATE._nB++),name:'건물'+(STATE.buildings.length+1),wallType:'heavy',floors:[]});
  renderBldgTree();
}
function delBldg(bi){
  if(!confirm('건물을 삭제하시겠습니까? 해당 건물의 실도 모두 삭제됩니다.'))return;
  const bid=STATE.buildings[bi].id;
  STATE.buildings.splice(bi,1);
  STATE.rooms=STATE.rooms.filter(r=>r.bldgId!==bid);
  if(selRid&&!STATE.rooms.find(r=>r.id===selRid))selRid=null;
  renderBldgTree();renderRoomList();renderRoomDetail();
}
function addFloor(bi){
  const b=STATE.buildings[bi];
  b.floors.push({id:'F'+(STATE._nF++),name:(b.floors.length+1)+'층',height:4.0});
  renderBldgTree();
}
function delFloor(bi,fi){
  if(!confirm('층을 삭제하시겠습니까?'))return;
  const fid=STATE.buildings[bi].floors[fi].id;
  STATE.buildings[bi].floors.splice(fi,1);
  STATE.rooms.forEach(r=>{if(r.floorId===fid)r.floorId='';});
  renderBldgTree();renderRoomList();
}

// ══════════════════════════════════════════════
//  ROOM HELPERS
// ══════════════════════════════════════════════
// 기준: AC-007 (인체발열·재실밀도)
// 재실밀도는 ia(㎡/인) 하나로만 관리한다. 종전에는 od(인/㎡)와 ia 가 따로 있어
// 한쪽만 고치면 부하계산 인원과 외기량 인원이 조용히 어긋났다.
function occDens(r){            // 재실밀도 ㎡/인 (0이면 무인)
  if(r.ia>0) return r.ia;
  if(r.od>0) return 1/r.od;     // 구버전 저장데이터 호환
  return 0;
}
// 재실인원은 정수 — 학회 「건축기계설비 설계기준」 제1편 2장 1.8 (4) 5) 「재실인원 : 정수로 한다」. 올림(안전측, 유인실 최소 1인) — 2026-11-05 사용자 확정 (AC-007 Rule 6)
function occOf(r,area){ const d=occDens(r); return d>0&&area>0?Math.ceil(area/d-1e-9):0; }   // 재실인원 (인, 정수)
function oaOf(r,area){ return (r.oa!==false)?occOf(r,area):0; }      // 신선외기 대상 인원
// 인당 외기량 [㎥/h·인] — 기본 25 (학회 4.2 (3) · 4.3 (1)). 발주처 기준 등으로 실마다 바꿀 수 있다 (AC-017, 2026-09-08 결정 · 11-05 반영)
function oaPP(r){ const v=parseFloat(r&&r.oaPP); return v>0?v:25; }
// 환기 장비 계산풍량 = max(체적×환기횟수, 신선외기 인원×인당 외기량) — 전열교환기·팬 공통 (2026-11-20)
//   사무실류처럼 환기횟수 0 · 인원 기준인 실에 팬을 골라도 0 이 되지 않게. oa:false 유형(화장실 등)은 인원 항이 0 이라 변화 없음
function ventCalcCMH(r,ach){ return Math.max(gV(r)*(ach??r.ventACH), oaOf(r,gA(r))*oaPP(r)); }
// 인체발열 — 학회 「건축기계설비 설계기준」(2010) 표 2.32 「인체에서의 발생열량」 [W/인], 작업 상태 × 실온 (AC-007 Rule 4)
//   전발생열은 실온과 무관하고 현열/잠열 배분만 실온에 따라 바뀐다. 표에 없는 실온은 직선보간, 21~28 ℃ 밖은 끝값
//   실 유형이 작업 상태를 정한다 — 사무실 · 중앙제어실류 = 사무소·경보행(131 W, 표가 사무실을 예로 듦), 그 밖 = 경작업(117 W)
const PH_T=[28,27,26,24,21];
const PH_ACT={
  sit:   {lb:'정좌',          tot:102, sl:[[51,51],[57,45],[62,41],[67,35],[76,27]]},
  light: {lb:'경작업',        tot:117, sl:[[52,65],[57,60],[62,56],[71,47],[80,37]]},
  office:{lb:'사무소·경보행', tot:131, sl:[[52,79],[58,73],[63,69],[72,59],[84,48]]},
};
function actOf(r){ const t=RT[r.type]; return (r.act&&PH_ACT[r.act])?r.act:((t&&t.act)||'light'); }
function phOf(r){               // {s,l,t,act} — 실온 = 냉방 실온(cdb), 냉방 없는 실은 26 ℃ 로 봄
  const a=PH_ACT[actOf(r)], t0=(r.cdb!==null&&r.cdb!==undefined&&r.cdb!=='')?+r.cdb:26;
  const t=Math.min(28,Math.max(21,t0));
  for(let i=0;i<PH_T.length-1;i++){ const hi=PH_T[i], lo=PH_T[i+1];
    if(t<=hi&&t>=lo){ const f=(hi-t)/(hi-lo), A=a.sl[i], B=a.sl[i+1];
      return {s:Math.round(A[0]+(B[0]-A[0])*f), l:Math.round(A[1]+(B[1]-A[1])*f), t, act:actOf(r)}; } }
  return {s:a.sl[2][0], l:a.sl[2][1], t, act:actOf(r)};
}
// 기준: AC-009 (기기부하) — 3단 위계: ① 전기팀·벤더 실제 사양 → ② 발주처 제시 → ③ 우리 기본값 (둘 다 eqKW 직접입력)
//  넷째 순위 없음 — 기본값이 없는 실은 「미입력」으로 드러낸다. 0 으로 지어내 채우지 않는다
//  단위는 실 성격이 정한다 (AC-009 Rule 2): 설비 기기(판넬·DCS) = 실당 kW(eqDkW, 면적과 무관), 사람이 쓰는 기기(노트북) = 면적당 W/㎡(eqD)
//   전기실/계측실 27 kW/실 ← 변압기 2,000 kVA × 2 + MCC (4,000 kVA 급, 몰드 부하율 70 % 개략). 규모가 다르면 비례해 고친다
//   중앙제어실 22 kW/실 ← DCS 캐비닛 12~15대 × 1.5 kW + 콘솔
//   사무실 4 W/㎡ ← 노트북 40 W ÷ 재실밀도 10 ㎡/인 (회의실 겸용 포함). 종전 9 는 데스크톱 시절 값
//   (2026-08-30 사용자 확정, 2026-11-05 앱 반영. 종전 전기실 100 · 중앙제어실 50 W/㎡ 는 면적이 발열을 바꾸는 오류라 폐지)
function eqDefW(r){ const t=RT[r.type]; return (t&&t.eqD)||0; }        // 면적당 기본값 W/㎡ (사람이 쓰는 기기)
function eqDefKW(r){ const t=RT[r.type]; return (t&&t.eqDkW)||0; }     // 실당 기본값 kW (설비 기기, 면적 무관)
function eqDefTxt(r){ return eqDefKW(r)>0?eqDefKW(r)+'kW/실':eqDefW(r)+'W/㎡'; }
// eqReq 는 「냉방이 있어 eqKW 가 실제로 부하에 들어가는 실」에만 의미가 있다.
// 기계실·발전기실은 cdb:null 이라 냉방부하 계산 자체를 건너뛴다 — 발열은 환기횟수(va)로 처리한다.
function eqReqOf(r){ const t=RT[r.type]; return !t || t.eqReq!==false; }
function eqOf(r,area){ return (r.eqKW>0)?r.eqKW*1000:(eqDefKW(r)>0?eqDefKW(r)*1000:eqDefW(r)*area); } // 기기발열 W
function eqIsDefault(r){ return !(r.eqKW>0) && (eqDefKW(r)>0||eqDefW(r)>0); }          // 기본값으로 계산 중
function eqMissing(r){ return eqReqOf(r) && !(r.eqKW>0) && eqDefW(r)===0 && eqDefKW(r)===0; }
function roomDefaults(){ // 신규 실 기본값 — RT.office(사무실류)와 동일 기준
  const U=uRef();        // 외피 U값은 지역(별표1 지역구분)에 따라 자동 — 기준: 별표1
  return {
    id:'', name:'새 실',
    bldgId:'', floorId:'',
    type:'office',
    width:0, depth:0, height:4.0,
    cdb:26, crh:50, hdb:21, hrh:null,   // hrh:null — RT.office 와 동일 (겨울 가습 미실시)
    wallN:{en:false,len:0,u:U.wall}, wallE:{en:false,len:0,u:U.wall},
    wallS:{en:true, len:0,u:U.wall}, wallW:{en:false,len:0,u:U.wall},
    winN:{w:0,h:0,shgc:0.6,u:U.win}, winE:{w:0,h:0,shgc:0.6,u:U.win},
    winS:{w:0,h:0,shgc:0.6,u:U.win}, winW:{w:0,h:0,shgc:0.6,u:U.win},
    // 외기 직접 문 — 기준: AC-006 [별표1] 공동주택 외 문. n=개수. 예전 저장본은 면적 0 으로 읽혀 결과가 바뀌지 않는다
    doorN:{w:0,h:0,n:1,u:U.door}, doorE:{w:0,h:0,n:1,u:U.door},
    doorS:{w:0,h:0,n:1,u:U.door}, doorW:{w:0,h:0,n:1,u:U.door},
    // 기준: AC-005 — 내벽 U 2.71 = 1/(0.11+0.11+0.2/1.6+0.036/1.5) 콘크리트 200·양면 미장 18. 현장마다 달라 큰 쪽(안전측)을 기본값으로 둔다
    iw1:{len:0,u:IW_U}, iw2:{len:0,u:IW_U}, iw3:{len:0,u:IW_U}, iw4:{len:0,u:IW_U}, // 내벽은 별표1 대상 아님
    roofOn:false, roofA:0, roofU:U.roof,
    floorOn:false, floorMode:'soil', floorU:uFloor('soil'),   // 기준: AC-006 — 종전 3.13 은 출처 불명
    infACH:0.5, ventACH:0, ia:10, oa:true,
    lw:6, eqKW:0, act:'office',
    exhHeat:false,
    ce:'EHP', he:'EHP', ve:'전열교환기', san:'없음',
    capC:{model:'',ouModel:'',inType:'',cnt:1,cc:0,hc:0,pw:'',volt:'',ref:'',gas:'',liq:'',note:'',ccMin:null,ccStd:null,ccMax:null,hcMin:null,hcStd:null,hcMax:null,pwCMin:null,pwCStd:null,pwCMax:null,pwHMin:null,pwHStd:null,pwHMax:null,
          iaf:null,iesp:null,ifm:null,humidity:null,
          ouCcW:null,ouHcW:null,ouCompType:'',ouCompKw:null,ouCondType:'',ouCondAf:null,ouCondKw:null,ouRef:'',ouPw:null,ouVolt:'',
          ehpInType:'',ehpInCc:null,ehpInHc:null,ehpInAf:null,ehpInPw:null,ehpInVolt:''},
    capEo:{model:'',cnt:1,cc:0,hc:0,pw:'',volt:'',ref:'',gas:'',liq:'',note:''},
    capH:{model:'',cnt:1,cap:0,capk:0,af:0,fp:'',volt:'',note:'',selCap:null},
    capV:{model:'',cnt:1,fno:'',drv:'직결',saf:0,eaf:0,af:0,sp:0,mp:'',volt:'',note:''},
    capHW:{model:'',cnt:1,lph:0,kw:0,volt:'',note:''},
    note:'',
    ceilH:null,   // 천장고 (m) — 내벽 면적용 (AC-005). 비우면 층고
  };
}
function newRoom(){
  const b0=STATE.buildings[0], f0=b0?.floors[0];
  const r=roomDefaults();
  r.id='R'+(STATE._nR++);
  r.bldgId=b0?.id||''; r.floorId=f0?.id||'';
  r.height=f0?.height||4.0;
  return r;
}
function gA(r){return r.width*r.depth;}
function gV(r){return r.width*r.depth*r.height;}
function getBF(bldgId,floorId){
  const b=STATE.buildings.find(x=>x.id===bldgId);
  const f=b?.floors.find(x=>x.id===floorId);
  return {b,f};
}
function getRi(){return STATE.rooms.findIndex(r=>r.id===selRid);}
function getInfACH(room){
  // 기준: AC-010 (침기율) — 외기에 면한 외벽 면 수로 산정
  // 0면(내부실)은 0 — 침기는 외기 침입이므로 외기에 면하지 않으면 성립하지 않는다.
  // 인접실에서 들어오는 공기는 온도차가 작고, 이미 내벽 전도(ΔT/2)로 처리된다.
  // 환기회수법을 쓰는 이유 — 부하계산은 창호(샤시·바람막이·틈새)가 정해지기 전에 한다. 정밀한 틈새길이법은 창호가 확정된 뒤 재계산용
  // 값의 검산 — 학회 「건축기계설비 설계기준」 3.4 표 2.23(대형창, 동계·바람막이 없는 금속샤시 6.1 kg/h·㎡) + 표 2.25(사무실 한쪽 열기 5.0 kg/h·인)
  //   사무실 100 ㎡ · 층고 2.7 m · 창 20 ㎡ · 10 인 → 0.53 회/h ≒ 1면 0.5
  // 면 수에 비례시키지 않는다 — 학회 3.4 (1) 「바람이 불어오는 쪽의 창문, 도어에 대해서만」 (4면이 2.0 이 되지 않음)
  // 창 없는 실(기계실·전기실·창고)도 낮추지 않는다 — 배기 환기가 난방부하에 안 들어가 침기가 유일한 외기 경로다 (동결방지)
  // 회수표 0.5·0.6·0.8·1.0 — 인용 출처 「공기조화 설비설계 가이드북」 표 2-23 (업체 계산서 인용, 원문 미대조. AC-010 11 a)
  const faces=['N','E','S','W'].filter(d=>room['wall'+d].en).length;
  return [0,0.5,0.6,0.8,1.0][faces];
}

// ══════════════════════════════════════════════
//  ROOM LIST
// ══════════════════════════════════════════════
// 전기온수기·급탕 탭에서 화장실을 하나 더 만든다 (화장실 유형 기본값, 전기온수기)
function addHWRoom(){
  const r=newRoom(), rt=RT.toilet;
  const last=STATE.rooms.filter(x=>x.san==='전기온수기'||(x.type==='toilet'&&!x.san)).slice(-1)[0];
  if(last){r.bldgId=last.bldgId; r.floorId=last.floorId; r.height=last.height;}
  r.name='새 화장실';
  r.type='toilet'; r.cdb=rt.cdb; r.crh=rt.crh; r.hdb=rt.hdb; r.hrh=rt.hrh;
  r.ia=rt.ia; r.oa=rt.oa; r.lw=rt.lw; r.ventACH=rt.va;
  r.ce=rt.ce; r.he=rt.he; r.ve=rt.ve; r.san='전기온수기';
  r.act=rt.act; delete r.phS; delete r.phL; r.exhHeat=!!rt.exhH;
  STATE.rooms.push(r);
  if(typeof renderRoomList==='function')renderRoomList();
  renderCapCalc();
}
function sRoomName(rid,v){const r=STATE.rooms.find(x=>x.id===rid);if(r){r.name=v;if(typeof renderRoomList==='function')renderRoomList();}}
function addRoom(){
  const r=newRoom(); STATE.rooms.push(r);
  selRid=r.id; renderRoomList(); renderRoomDetail();
}
function delRoom(id){
  if(!confirm('삭제하시겠습니까?'))return;
  STATE.rooms=STATE.rooms.filter(r=>r.id!==id);
  if(selRid===id)selRid=STATE.rooms[0]?.id||null;
  renderRoomList();renderRoomDetail();
}
function selRoom(id){selRid=id;renderRoomList();renderRoomDetail();}

function renderRoomList(){
  const el=document.getElementById('rls');
  if(!STATE.rooms.length){el.innerHTML='<div class="empty" style="padding:16px;font-size:11px">실이 없습니다.</div>';return;}
  let html='';
  STATE.buildings.forEach(b=>{
    const bRooms=STATE.rooms.filter(r=>r.bldgId===b.id);
    if(!bRooms.length)return;
    html+=`<div class="rgi">${esc(b.name)}</div>`;
    b.floors.forEach(f=>{
      const fRooms=bRooms.filter(r=>r.floorId===f.id);
      if(!fRooms.length)return;
      html+=`<div class="rfi">${esc(f.name)}</div>`;
      fRooms.forEach(r=>{
        html+=`<div class="ri ${r.id===selRid?'sel':''}" onclick="selRoom('${r.id}')">
          <div><div class="ri-n">${esc(r.name)}</div><div class="ri-s">${f1(gA(r))} m² · ${RT[r.type]?.lb||r.type}</div></div>
          <span class="ri-d no-print" onclick="event.stopPropagation();delRoom('${r.id}')">✕</span>
        </div>`;
      });
    });
    // unassigned to a floor
    const uRooms=bRooms.filter(r=>!b.floors.find(f=>f.id===r.floorId));
    uRooms.forEach(r=>{
      html+=`<div class="ri ${r.id===selRid?'sel':''}" onclick="selRoom('${r.id}')">
        <div><div class="ri-n">${esc(r.name)}</div><div class="ri-s">${f1(gA(r))} m² [층 미지정]</div></div>
        <span class="ri-d no-print" onclick="event.stopPropagation();delRoom('${r.id}')">✕</span>
      </div>`;
    });
  });
  // completely unassigned
  const u2=STATE.rooms.filter(r=>!STATE.buildings.find(b=>b.id===r.bldgId));
  u2.forEach(r=>{
    html+=`<div class="ri ${r.id===selRid?'sel':''}" onclick="selRoom('${r.id}')">
      <div><div class="ri-n">${esc(r.name)}</div><div class="ri-s">${f1(gA(r))} m² [건물 미지정]</div></div>
      <span class="ri-d no-print" onclick="event.stopPropagation();delRoom('${r.id}')">✕</span>
    </div>`;
  });
  el.innerHTML=html;
}

// ══════════════════════════════════════════════
//  ROOM DETAIL
// ══════════════════════════════════════════════
function sR(k,v){const i=getRi();if(i<0)return;STATE.rooms[i][k]=v;}
// 바닥 조건을 바꾸면, 사용자가 손대지 않은 별표1 기본값만 새 조건의 기본값으로 바꾼다 (AC-006)
function onFloorMode(m){const i=getRi();if(i<0)return;const r=STATE.rooms[i];
  if(Math.abs((r.floorU||0)-uFloor(fMode(r)))<1e-9) r.floorU=uFloor(m);
  r.floorMode=m; if(typeof renderRoomDetail==='function')renderRoomDetail(); }
function sRr(k,v){sR(k,v);renderRoomDetail();renderRoomList();}
function sRd(k,v){sR(k,v);renderRoomDetail();}
function sW(dir,k,v){const i=getRi();if(i<0)return;STATE.rooms[i]['wall'+dir][k]=v;}
function sWw(dir,k,v){const i=getRi();if(i<0)return;STATE.rooms[i]['win'+dir][k]=v;}
function sDr(dir,k,v){const i=getRi();if(i<0)return;STATE.rooms[i]['door'+dir][k]=v;}
function sIW(n,k,v){const i=getRi();if(i<0)return;STATE.rooms[i]['iw'+n][k]=v;}

function setRoomType(tp){
  const i=getRi();if(i<0)return;
  const rt=RT[tp]; if(!rt)return;
  const r=STATE.rooms[i];
  r.type=tp; r.cdb=rt.cdb; r.crh=rt.crh; r.hdb=rt.hdb; r.hrh=rt.hrh;
  r.ia=rt.ia; r.oa=rt.oa; r.lw=rt.lw; r.ventACH=rt.va;
  r.ce=rt.ce; r.he=rt.he; r.ve=rt.ve; r.san=rt.san||'없음';
  r.act=rt.act; delete r.phS; delete r.phL;
  r.exhHeat=!!rt.exhH; // 화장실·주방류: 난방 시 배기 보충외기 부하 기본 반영
  renderRoomDetail();renderRoomList();
}
function onBldgChange(bid){
  const i=getRi();if(i<0)return;
  const b=STATE.buildings.find(x=>x.id===bid);
  STATE.rooms[i].bldgId=bid;
  if(b&&b.floors.length){
    STATE.rooms[i].floorId=b.floors[0].id;
    STATE.rooms[i].height=b.floors[0].height;
  }else STATE.rooms[i].floorId='';
  renderRoomDetail();renderRoomList();
}
function onFloorChange(fid){
  const i=getRi();if(i<0)return;
  STATE.rooms[i].floorId=fid;
  const r=STATE.rooms[i];
  const {f}=getBF(r.bldgId,fid);
  if(f) STATE.rooms[i].height=f.height;
  renderRoomDetail();renderRoomList();
}
// 설비 선택과 설계온도를 한 몸으로 움직인다 — 하나만 바꾸고 끝내면 부하와 장비가 어긋난다
function togCool(none){const i=getRi();if(i<0)return;const r=STATE.rooms[i],t=RT[r.type]||{};
  if(none){r.cdb=null;r.ce='없음';}else{r.cdb=(t.cdb!=null?t.cdb:26);if(r.ce==='없음')r.ce=(t.ce&&t.ce!=='없음')?t.ce:'EHP';}
  renderRoomDetail();}
function togHeat(none){const i=getRi();if(i<0)return;const r=STATE.rooms[i],t=RT[r.type]||{};
  if(none){r.hdb=null;r.he='없음';}else{r.hdb=(t.hdb!=null?t.hdb:20);if(r.he==='없음')r.he=(t.he&&t.he!=='없음')?t.he:'EHP';}
  renderRoomDetail();}
function setCE(v){const i=getRi();if(i<0)return;const r=STATE.rooms[i],t=RT[r.type]||{};r.ce=v;
  if(v==='없음')r.cdb=null;else if(r.cdb===null)r.cdb=(t.cdb!=null?t.cdb:26);renderRoomDetail();}
function setHE(v){const i=getRi();if(i<0)return;const r=STATE.rooms[i],t=RT[r.type]||{};r.he=v;
  if(v==='없음')r.hdb=null;else if(r.hdb===null)r.hdb=(t.hdb!=null?t.hdb:20);renderRoomDetail();}

function renderRoomDetail(){
  const el=document.getElementById('rdc');
  if(!selRid){el.innerHTML='<div class="empty">실을 선택하세요.</div>';return;}
  const i=getRi(); if(i<0){el.innerHTML='<div class="empty">실 없음</div>';return;}
  const r=STATE.rooms[i];
  const area=gA(r), vol=gV(r);
  const occ=occOf(r,area), lightW=r.lw*area, infCMH=vol*getInfACH(r), ventCMH=ventCalcCMH(r); // 조명 LED 기준 — 부하계산과 동일
  const {b,f}=getBF(r.bldgId,r.floorId);
  const _p=STATE.project;
  const _outDB=_p.cust||_p.cdb;
  const _dtcIW=r.cdb!==null?((_outDB-r.cdb)/2).toFixed(1):'—';

  const bOpts=STATE.buildings.map(x=>`<option value="${x.id}" ${x.id===r.bldgId?'selected':''}>${esc(x.name)}</option>`).join('');
  const fOpts=(b?b.floors:[]).map(x=>`<option value="${x.id}" ${x.id===r.floorId?'selected':''}>${esc(x.name)}</option>`).join('');
  const tOpts=Object.keys(RT).map(k=>`<option value="${k}" ${k===r.type?'selected':''}>${RT[k].lb}</option>`).join('');
  const ceOpts=COOL_EQUIPS.map(e=>`<option value="${e}" ${e===r.ce?'selected':''}>${e}</option>`).join('');
  const heOpts=HEAT_EQUIPS.map(e=>`<option value="${e}" ${e===r.he?'selected':''}>${e}</option>`).join('');
  const sanOpts=SAN_EQUIPS.map(e=>`<option value="${e}" ${e===r.san?'selected':''}>${e}</option>`).join('');
  const veOpts=VENT_EQUIPS.map(e=>`<option value="${e}" ${e===r.ve?'selected':''}>${e}</option>`).join('');

  const wallRow=(dir,wo)=>`
    <tr>
      <td class="C" style="font-weight:700">${dir}</td>
      <td class="C"><input type="checkbox" ${wo.en?'checked':''} onchange="sW('${dir}','en',this.checked);renderRoomDetail()"></td>
      <td><input type="number" value="${wo.len}" step="0.1" ${!wo.en?'disabled':''} onchange="sW('${dir}','len',parseFloat(this.value)||0);renderRoomDetail()"></td>
      <td class="au C">${f1(wo.len*r.height)}</td>
      <td><input type="number" value="${wo.u}" step="0.01" onchange="sW('${dir}','u',parseFloat(this.value)||uRef().wall)"></td>
    </tr>`;
  const winRow=(dir,wo)=>`
    <tr>
      <td class="C" style="font-weight:700">${dir}</td>
      <td><input type="number" value="${wo.w}" step="0.1" onchange="sWw('${dir}','w',parseFloat(this.value)||0);renderRoomDetail()"></td>
      <td><input type="number" value="${wo.h}" step="0.1" onchange="sWw('${dir}','h',parseFloat(this.value)||0);renderRoomDetail()"></td>
      <td class="au C">${f1(wo.w*wo.h)}</td>
      <td><input type="number" value="${wo.shgc}" step="0.01" min="0" max="1" onchange="sWw('${dir}','shgc',parseFloat(this.value)||0.6)"></td>
      <td><input type="number" value="${wo.u}" step="0.01" onchange="sWw('${dir}','u',parseFloat(this.value)||uRef().win)"></td>
    </tr>`;
  const doorRow=(dir,wo)=>`
    <tr>
      <td class="C" style="font-weight:700">${dir}</td>
      <td><input type="number" value="${wo.w}" step="0.1" onchange="sDr('${dir}','w',parseFloat(this.value)||0);renderRoomDetail()"></td>
      <td><input type="number" value="${wo.h}" step="0.1" onchange="sDr('${dir}','h',parseFloat(this.value)||0);renderRoomDetail()"></td>
      <td><input type="number" value="${wo.n}" step="1" min="0" onchange="sDr('${dir}','n',Math.max(0,parseFloat(this.value)||0));renderRoomDetail()"></td>
      <td class="au C">${f1(wo.w*wo.h*wo.n)}</td>
      <td><input type="number" value="${wo.u}" step="0.01" onchange="sDr('${dir}','u',parseFloat(this.value)||uRef().door)"></td>
    </tr>`;
  const iwRow=(n,iw)=>`
    <tr>
      <td class="C">(${n})</td>
      <td><input type="number" value="${iw.len}" step="0.1" onchange="sIW(${n},'len',parseFloat(this.value)||0);renderRoomDetail()"></td>
      <td class="au C">${f1(iw.len*iwH(r))}</td>
      <td><input type="number" value="${iw.u}" step="0.01" onchange="sIW(${n},'u',parseFloat(this.value)||2.08)"></td>
      <td class="au C">${_dtcIW}</td>
    </tr>`;

  el.innerHTML=`
<div class="st" style="margin-top:0">${esc(r.name)} — 실 상세</div>

<div class="card"><div class="ch">§1 기본 정보</div><div class="cb">
  <div class="fg c3">
    <div class="fv"><label>실 명칭</label><input type="text" value="${esc(r.name)}" onchange="sRr('name',this.value)"></div>
    <div class="fv"><label>건물</label><select onchange="onBldgChange(this.value)">${bOpts}</select></div>
    <div class="fv"><label>층</label><select onchange="onFloorChange(this.value)">${fOpts}</select></div>
    <div class="fv"><label>실 용도 (선택 시 자동 세팅)</label><select onchange="setRoomType(this.value)">${tOpts}</select></div>
    <div class="fv" style="grid-column:span 2"><label>비고</label><input type="text" value="${esc(r.note)}" onchange="sR('note',this.value)"></div>
  </div>
  <div class="fg fg5" style="margin-top:10px">
    <div class="fv"><label>가로 (m)</label><input type="number" value="${r.width}" step="0.1" onchange="sRd('width',parseFloat(this.value)||0)"></div>
    <div class="fv"><label>세로 (m)</label><input type="number" value="${r.depth}" step="0.1" onchange="sRd('depth',parseFloat(this.value)||0)"></div>
    <div class="fv"><label>바닥면적 (m²) 자동</label><input class="au" readonly value="${f1(area)}"></div>
    <div class="fv"><label>층고 (m)</label><input type="number" value="${r.height}" step="0.1" onchange="sRd('height',parseFloat(this.value)||3.0)"></div>
    <div class="fv"><label>천장고 (m) — 내벽 면적용</label><input type="number" value="${r.ceilH>0?r.ceilH:''}" placeholder="미입력 → 층고" step="0.1" onchange="sRd('ceilH',parseFloat(this.value)>0?parseFloat(this.value):null)"></div>
    <div class="fv"><label>체적 (m³) 자동</label><input class="au" readonly value="${f1(vol)}"></div>
  </div>
</div></div>

<div class="card"><div class="ch">§2 실내 설계조건<span class="src-badge">[별표8] 실내 온·습도 기준 / AC-003</span></div><div class="cb">
  <div class="fg c2">
    <div>
      <div style="font-weight:700;color:var(--bl);font-size:11px;margin-bottom:6px">여름 (냉방)</div>
      <div class="fgr" style="flex-wrap:wrap;gap:8px">
        <label class="fgr" style="font-size:11px;gap:4px"><input type="checkbox" ${r.cdb===null?'checked':''} onchange="togCool(this.checked)"> 냉방없음</label>
        ${r.cdb!==null?`
        <div class="fv" style="flex:1"><label>설계온도 (℃ DB)</label><input type="number" value="${r.cdb}" step="0.5" onchange="sR('cdb',parseFloat(this.value)||26)"></div>
        <div class="fv" style="flex:1"><label>습도 (%RH)</label><input type="number" value="${r.crh??''}" placeholder="관리없음" step="1" onchange="sR('crh',this.value===''?null:parseFloat(this.value))"></div>
        `:`<span class="badge br">냉방 미적용</span>`}
      </div>
    </div>
    <div>
      <div style="font-weight:700;color:var(--red);font-size:11px;margin-bottom:6px">겨울 (난방)</div>
      <div class="fgr" style="flex-wrap:wrap;gap:8px">
        <label class="fgr" style="font-size:11px;gap:4px"><input type="checkbox" ${r.hdb===null?'checked':''} onchange="togHeat(this.checked)"> 난방없음</label>
        ${r.hdb!==null?`
        <div class="fv" style="flex:1"><label>설계온도 (℃ DB)</label><input type="number" value="${r.hdb}" step="0.5" onchange="sR('hdb',parseFloat(this.value)||5)"></div>
        `:`<span class="badge br">난방 미적용</span>`}
      </div>
    </div>
  </div>
</div></div>

<div class="card"><div class="ch">§3 외피 입력<span class="src-badge">에너지절약설계기준 별표1 단열기준</span></div><div class="cb">
  <div class="st" style="font-size:11px">외벽 (기본 U=${uRef().wall} W/m²K, [별표1] ${insulZone()} — 단열검토서 값 우선) — 길이×층고=면적 자동</div>
  <div class="tw"><table>
    <thead><tr><th>방위</th><th>외기접함</th><th>길이 (m)</th><th>면적 (m²) 자동</th><th>U값 (W/m²K)</th></tr></thead>
    <tbody>
    ${['N','E','S','W'].map(d=>wallRow(d,r['wall'+d])).join('')}
    </tbody>
  </table></div>

  <div class="st" style="font-size:11px;margin-top:12px">창문 (기본 SHGC=0.6 · U=${uRef().win} W/m²K — 창호 성적서 값 우선) — 너비×높이=면적 자동</div>
  <div class="tw"><table>
    <thead><tr><th>방위</th><th>너비 (m)</th><th>높이 (m)</th><th>면적 (m²) 자동</th><th>SHGC</th><th>U값 (W/m²K)</th></tr></thead>
    <tbody>
    ${['N','E','S','W'].map(d=>winRow(d,r['win'+d])).join('')}
    </tbody>
  </table></div>

  <div class="st" style="font-size:11px;margin-top:12px">외기에 직접 면하는 문 — 출입문·셔터 (기본 U=${uRef().door} W/m²K, [별표1] 공동주택 외 문 — 성적서 값 우선) — 너비×높이×개수=면적 자동</div>
  <div class="tw"><table>
    <thead><tr><th>방위</th><th>너비 (m)</th><th>높이 (m)</th><th>개수</th><th>면적 (m²) 자동</th><th>U값 (W/m²K)</th></tr></thead>
    <tbody>
    ${['N','E','S','W'].map(d=>doorRow(d,r['door'+d])).join('')}
    </tbody>
  </table></div>
  <div style="font-size:10px;color:var(--gray);margin-top:4px">※ 같은 방위 외벽 면적에서 창과 함께 공제됩니다. 냉방은 같은 방위 외벽 CLTD, 난방은 ΔT×방위계수. 내부 문은 입력하지 않습니다(내벽에 포함). 문 틈새 바람은 침기(AC-010)에 들어 있어 전도만 계산합니다.</div>

  <div class="st" style="font-size:11px;margin-top:12px">내벽 ΔT = (외기-실내)/2, 기본 U=2.71 W/m²K (콘크리트 200 양면미장) — 길이×천장고(${f1(iwH(r))} m${r.ceilH>0?'':' · 천장고 미입력 → 층고'})=면적 자동</div>
  <div class="tw"><table>
    <thead><tr><th>번호</th><th>길이 (m)</th><th>면적 (m²) 자동</th><th>U값 (W/m²K)</th><th>ΔT (℃)</th></tr></thead>
    <tbody>
    ${iwRow(1,r.iw1)} ${iwRow(2,r.iw2)} ${iwRow(3,r.iw3)} ${iwRow(4,r.iw4)}
    </tbody>
  </table></div>
  <div style="font-size:10px;color:var(--gray);margin-top:4px">※ 인접실과 온도차가 있는 벽만 입력합니다. 인접실이 같은 온도·같은 운전조건이면 제외. 발열실·외기에 개방된 공간과 맞닿은 벽은 ΔT/2 가 맞지 않으므로 실제 온도차를 별도 검토하세요.</div>

  <div class="fg c3" style="margin-top:12px">
    <div class="fv"><label>지붕 활성화</label>
      <select onchange="sRd('roofOn',this.value==='true')">
        <option value="false" ${!r.roofOn?'selected':''}>아니오</option>
        <option value="true"  ${r.roofOn?'selected':''}>예 (최상층)</option>
      </select>
    </div>
    <div class="fv"><label>지붕 면적 (m²) [기본=바닥면적]</label>
      <input type="number" value="${r.roofA||f1(area)}" step="0.1" ${!r.roofOn?'disabled':''}
        onchange="sR('roofA',parseFloat(this.value)||0)">
    </div>
    <div class="fv"><label>지붕 U값 (W/m²K)</label>
      <input type="number" value="${r.roofU}" step="0.01" ${!r.roofOn?'disabled':''}
        onchange="sR('roofU',parseFloat(this.value)||uRef().roof)">
    </div>
  </div>
  <div class="fg c3" style="margin-top:8px">
    <div class="fv"><label>바닥 부하 반영</label>
      <select onchange="sRd('floorOn',this.value==='true')">
        <option value="false" ${!r.floorOn?'selected':''}>아니오</option>
        <option value="true"  ${r.floorOn?'selected':''}>예</option>
      </select>
    </div>
    <div class="fv"><label>바닥 조건</label>
      <select ${!r.floorOn?'disabled':''} onchange="onFloorMode(this.value)">
        <option value="soil" ${fMode(r)==='soil'?'selected':''}>땅 접촉 (냉방 0 · 난방 ΔT/2)</option>
        <option value="under" ${fMode(r)==='under'?'selected':''}>비공조실 위·지하실 위 (ΔT/2)</option>
        <option value="outdoor" ${fMode(r)==='outdoor'?'selected':''}>외기 직접 노출·필로티 (ΔT)</option>
      </select>
    </div>
    <div class="fv"><label>바닥 U값 (W/m²K)</label>
      <input type="number" value="${r.floorU}" step="0.01" ${!r.floorOn?'disabled':''}
        onchange="sR('floorU',parseFloat(this.value)||uFloor('${fMode(r)}'))">
    </div>
  </div>
</div></div>

<div class="card"><div class="ch">§4 INFILTRATION (침기) / 환기 팬 설정<span class="src-badge">침기 AC-010 · 환기 학회 설계기준 표 4.5</span></div><div class="cb">
  <div style="font-size:10px;font-weight:700;color:var(--nv);margin-bottom:5px">§4-① INFILTRATION (침기부하 계산용)</div>
  <div class="fg fg6">
    <div class="fv"><label>INFILTRATION 횟수 (회/h) 자동</label><input class="au" readonly value="${getInfACH(r)}" title="외벽 체크 수 기준 자동 (기준: AC-010): 0면(내부실)=0, 1면=0.5, 2면=0.6, 3면=0.8, 4면=1.0"></div>
    <div class="fv"><label>침입량 (m³/h) 자동</label><input class="au" readonly value="${f0(infCMH)}"></div>
  </div>
  <div style="font-size:10px;color:var(--bl);margin-top:4px">※ 부하계산서에 사용됩니다. 외벽 면 수 기준 0·0.5·0.6·0.8·1.0 회/h — 기밀창 기준으로 고전 환기횟수법(1면 1 · 2면 1.5 · 3면 2 회/h)의 약 1/2 수준</div>
  <div style="border-top:1px dashed var(--bdr);margin:8px 0"></div>
  <div style="font-size:10px;font-weight:700;color:var(--nv);margin-bottom:5px">§4-② 환기 (팬 선정용)</div>
  <div class="fg fg6">
    <div class="fv"><label>환기 횟수 (회/h)</label><input type="number" value="${r.ventACH}" step="1" onchange="sRd('ventACH',parseFloat(this.value)||0)"></div>
    <div class="fv"><label>필요환기량 (m³/h) 자동</label><input class="au" readonly value="${f0(ventCMH)}"></div>
    <div class="fv" style="grid-column:span 2"><label>난방 시 배기 가동 (보충외기 부하)</label><label class="fgr" style="font-size:11px;gap:5px;padding:4px 0"><input type="checkbox" ${r.exhHeat?'checked':''} onchange="sRd('exhHeat',this.checked)"> 배기 보충외기를 난방부하에 가산</label></div>
  </div>
  <div style="font-size:10px;color:var(--gray);margin-top:4px">※ 필요환기량 = max(체적×환기횟수, 재실인원×인당 외기량) — 팬·전열교환기 풍량 선정에 사용. 화장실·주방처럼 겨울에도 배기하는 실은 위 체크 시 배기량×ΔT 부하가 난방에 가산됩니다 (전열교환기 실은 외기부하로 이미 반영되어 제외)</div>
</div></div>

<div class="card"><div class="ch">§5 내부 발열<span class="src-badge">AC-007 인체 · AC-008 조명 · AC-009 기기</span></div><div class="cb">
  <div class="fg fg6">
    <div class="fv"><label>재실 밀도 (m²/인)</label><input type="number" value="${occDens(r)||''}" step="1" placeholder="무인" onchange="sRd('ia',parseFloat(this.value)||0)"></div>
    ${r.oa!==false&&occDens(r)>0?`<div class="fv"><label>인당 외기량 (㎥/h·인)${parseFloat(r.oaPP)>0&&parseFloat(r.oaPP)!==25?' <span style="color:#92400e">← 기본 25 아님</span>':''}</label><input type="number" value="${oaPP(r)}" step="1" min="1" onchange="sRd('oaPP',parseFloat(this.value)||25)"></div>`:''}
    <div class="fv"><label>재실인원 (인) 자동</label><input class="au" readonly value="${f1(occ)}"></div>
    <div class="fv"><label style="color:#888">인체발열 현열/잠열 (W/인, 학회 표 2.32)</label><input readonly value="${phOf(r).s} / ${phOf(r).l} W/인 · ${PH_ACT[actOf(r)].lb} ${phOf(r).t}℃" style="background:var(--glr);color:var(--tsm)"></div>
    <div class="fv"><label>조명 (W/m²)</label><input type="number" value="${r.lw}" step="1" onchange="sRd('lw',parseFloat(this.value)||0)"></div>
    <div class="fv"><label>조명발열 (W) 자동 (LED 기준)</label><input class="au" readonly value="${f0(lightW)}"></div>
    <div class="fv"><label>기기발열 (kW)${eqMissing(r)?' <span style="color:#dc2626;font-weight:700">← 미입력</span>':(eqIsDefault(r)?` <span style="color:#92400e">← 기본 ${eqDefTxt(r)} 적용중</span>`:'')}</label><input type="number" value="${r.eqKW}" step="0.1" onchange="sR('eqKW',parseFloat(this.value)||0)"${eqMissing(r)?' style="border:1px solid #dc2626;background:#fef2f2"':''}></div>
  </div>
</div></div>

<div class="card"><div class="ch">§6 설비 선정 (용량계산서 자동 분류)</div><div class="cb">
  <div class="fg c3">
    <div class="fv"><label>냉방 설비</label><select onchange="setCE(this.value)">${ceOpts}</select></div>
    <div class="fv"><label>난방 설비</label><select onchange="setHE(this.value)">${heOpts}</select></div>
    <div class="fv"><label>환기 설비</label><select onchange="sR('ve',this.value)">${veOpts}</select></div>
    ${(r.type==='toilet'||r.type==='shower')?`<div class="fv"><label>위생 설비</label><select onchange="sR('san',this.value)">${sanOpts}</select></div>`:''}
  </div>
</div></div>
`;
}

// ══════════════════════════════════════════════
//  LOAD CALCULATION ENGINE
// ══════════════════════════════════════════════
function calcLE(room){
  const p=STATE.project;
  const outDB=p.cust||p.cdb, outWB=p.cwb, outH=p.hdb;
  const area=gA(room), h=room.height, vol=area*h;
  // 환기부하는 ERV/팬 등 별도 환기설비가 처리; ventACH는 용량계산서 팬 선정에만 사용
  const infACH=getInfACH(room);
  const infCMH=vol*infACH;
  const occ=occOf(room,area);
  const lightW=room.lw*area; // LED 기준 (안정기 계수 1.08 제거)
  const eqW=eqOf(room,area);   // 기준: AC-009
  const roofA=room.roofA||area;
  const dTc=room.cdb!==null?outDB-room.cdb:null;
  const dTh=room.hdb!==null?room.hdb-outH:null;
  const dOm=room.cdb!==null?dOmega(outDB,outWB,room.cdb,room.crh||50):0;
  const outRH_val=RHfromWB(outDB,outWB);
  const ventCMH=vol*room.ventACH;
  // 난방 시 배기 가동: 열회수 없는 배기팬 실은 배기량만큼 보충외기가 난방부하로 유입
  // 기준: AC-005 — 기본 미적용(exhH:false). 그 보충공기는 화장실 자체의 외기 창문으로 직접 들어오며
  // 인접실(전열교환기로 자체 균형)을 끌어당기지 않는다. 라디에이터는 외피·침기만 감당하고
  // 배기 가동 중 실온이 20℃보다 낮아지는 것을 받아들인 설계다. 필요하면 체크박스로 켠다
  const EXH_FANS=['인라인덕트팬','천정형팬','벽부형팬','루프팬','환기유니트'];
  const exhOn=!!room.exhHeat&&EXH_FANS.includes(room.ve)&&ventCMH>0;
  const hExh=(exhOn&&dTh!==null)?ventCMH*0.336*dTh:0;
  // Outside Air(신선외기)는 사무실류(oa:true)에만 적용 — 25㎥/h·인. 기준: AC-017 — 법정 대상 아님.
  //   ASHRAE 62.1 사무실 산식(2.5 L/s·인 + 0.3 L/s·㎡)에 10㎡/인을 넣으면 약 20㎥/h·인 → 25 는 그보다 안전측
  const oaPpl=oaOf(room,area);                   // 신선외기 대상 재실인원 (인) — 기준: AC-007
  const oaCMH_raw=room.ia>0?oaPpl*oaPP(room):0;          // 신선외기량 (㎥/h), 25㎥/h·인 — 학회 설계기준 4.2 (3) · 4.3 (1) Q = 25 × N (AC-007 Rule 5, 법정 아님)
  // ERV 유효전열교환효율: 카탈로그 선정 장비 값(effC/effH %) 우선, 미선정 시 냉방50%/난방70% (보수적 기본값)
  const isERV=room.ve==='전열교환기';
  const ervRecC=isERV?((parseFloat(room.capV?.effC)>0?parseFloat(room.capV.effC):50)/100):0;
  const ervRecH=isERV?((parseFloat(room.capV?.effH)>0?parseFloat(room.capV.effH):70)/100):0;
  const ervRecL=isERV?((parseFloat(room.capV?.effC)>0?parseFloat(room.capV.effC):40)/100):0; // 잠열 회수율 — 카탈로그 전열효율 사용, 미선정 시 40% (현열 50%보다 보수적)
  const ervEffC=1-ervRecC, ervEffH=1-ervRecH;    // 부하로 남는 비율
  const oaCMHc=oaCMH_raw*ervEffC;                // 냉방 부담 외기량
  const oaCMHh=oaCMH_raw*ervEffH;                // 난방 부담 외기량
  const oaCMHl=oaCMH_raw*(1-ervRecL);            // 잠열 부담 외기량
  const oaS=dTc!==null?oaCMHc*dTc*0.336:0;
  const oaH=dTh!==null?oaCMHh*dTh*0.336:0;

  const DIRS=['N','E','S','W'];

  // Per time-slot sensible items
  const td=TIME_SLOTS.map((_,ti)=>{
    if(dTc===null) return null;
    // Solar gain by direction (Is × SC/SHGC)
    const sg={N:0,E:0,S:0,W:0};
    DIRS.forEach(d=>{const wn=room['win'+d];sg[d]=wn.w*wn.h*(wn.shgc/SC_REF)*(SR[d]||SR.N)[ti];});
    // Wall conduction — CLTD, net area = wall gross - window area / 실내온도 보정(표 기준 26℃)
    const {b:_bldg}=getBF(room.bldgId,room.floorId);
    const CLTD_WALL=(_bldg?.wallType||'heavy')==='light'?CLTD_WALL_LIGHT:CLTD_WALL_HEAVY;
    const cltdAdj=26-room.cdb;
    const wc={N:0,E:0,S:0,W:0};
    DIRS.forEach(d=>{const wd=room['wall'+d];if(wd.en){const netA=wallNetA(room,d,h);wc[d]=wd.u*netA*Math.max(0,(CLTD_WALL[d]||CLTD_WALL.N)[ti]+cltdAdj);}}); // 창·문 면적 공제
    // Door conduction — 같은 방위 외벽 CLTD (AC-006 2026-11-16)
    const dc={N:0,E:0,S:0,W:0};
    DIRS.forEach(d=>{const A=doorA(room,d);if(A>0)dc[d]=room['door'+d].u*A*Math.max(0,(CLTD_WALL[d]||CLTD_WALL.N)[ti]+cltdAdj);});
    // Roof — CLTD (heavy-weight roof, 26°C base) + 실내온도 보정
    const rc=room.roofOn?room.roofU*roofA*Math.max(0,CLTD_ROOF[ti]+cltdAdj):0;
    // Glass conduction — 외피(exterior) 직접 노출로 간주, ΔT 전체 적용 (내벽 ΔT/2와 구분)
    const gc={N:0,E:0,S:0,W:0};
    DIRS.forEach(d=>{const wn=room['win'+d];gc[d]=wn.u*wn.w*wn.h*dTc;});
    // Interior walls (냉방 ΔT = dTc/2)
    const dTc_iw=dTc/2, hIW=iwH(room);   // 내벽 높이 = 천장고 (AC-005)
    const iw=[
      room.iw1.len>0?room.iw1.u*room.iw1.len*hIW*dTc_iw:0,
      room.iw2.len>0?room.iw2.u*room.iw2.len*hIW*dTc_iw:0,
      room.iw3.len>0?room.iw3.u*room.iw3.len*hIW*dTc_iw:0,
      room.iw4.len>0?room.iw4.u*room.iw4.len*hIW*dTc_iw:0,
    ];
    const flC=(room.floorOn&&dTc!==null)?room.floorU*area*dTc*fFacC(room):0; // 땅 접촉 0, 비공조실 위 ΔT/2, 외기노출 ΔT
    const infS=infCMH*dTc*0.336;
    const st1=Object.values(sg).reduce((a,b)=>a+b,0)+Object.values(wc).reduce((a,b)=>a+b,0)+Object.values(dc).reduce((a,b)=>a+b,0)+rc+Object.values(gc).reduce((a,b)=>a+b,0)+iw.reduce((a,b)=>a+b,0)+flC+infS+oaS;
    const st2=occ*phOf(room).s+eqW+lightW;
    const rsh=st1+st2;
    return {sg,wc,dc,rc,gc,iw,flC,infS,oaS,st1,st2,rsh};
  });

  // Latent (time-independent)
  const infL=room.cdb!==null?infCMH*dOm*833:0;
  const oaL=room.cdb!==null?oaCMHl*dOm*833:0;
  const pplL=room.cdb!==null?occ*phOf(room).l:0;
  const rlh=infL+oaL+pplL;

  // Per-time totals
  const tsh=td.map(d=>d?d.rsh*1.1:0);
  const tlh=rlh*1.1;
  const rth=tsh.map(s=>s+tlh);
  const maxRth=Math.max(0,...rth);
  const pkIdx=rth.indexOf(maxRth);

  // Heating
  let hwN=0,hwE=0,hwS=0,hwW=0,hroof=0,hglass=0,hinf=0,hDir=0,hdoor=0;
  const hdoorD={N:0,E:0,S:0,W:0};   // hDir: 방위할증으로 더해진 양 (기준: AC-011)
  let hiw=[0,0,0,0];
  if(dTh!==null){
    DIRS.forEach(d=>{const wd=room['wall'+d];if(wd.en){const netA=wallNetA(room,d,h);const v=wd.u*netA*dTh*DIR_HF[d];hDir+=wd.u*netA*dTh*(DIR_HF[d]-1);if(d==='N')hwN=v;else if(d==='E')hwE=v;else if(d==='S')hwS=v;else hwW=v;}}); // 창·문 면적 공제 — 유리·문 손실과 이중계상 방지
    DIRS.forEach(d=>{const A=doorA(room,d);if(A>0){const u=room['door'+d].u;hdoorD[d]=u*A*dTh*DIR_HF[d];hdoor+=hdoorD[d];hDir+=u*A*dTh*(DIR_HF[d]-1);}}); // 문 — 외벽과 같게 방위계수 (AC-011)
    if(room.roofOn){hroof=room.roofU*roofA*dTh*DIR_HF_ROOF;hDir+=room.roofU*roofA*dTh*(DIR_HF_ROOF-1);}
    DIRS.forEach(d=>{const wn=room['win'+d];hglass+=wn.u*wn.w*wn.h*dTh*DIR_HF[d];hDir+=wn.u*wn.w*wn.h*dTh*(DIR_HF[d]-1);});
    hinf=infCMH*0.336*dTh;
    const dTh_iw=dTh/2, hIW=iwH(room);
    hiw=[
      room.iw1.len>0?room.iw1.u*room.iw1.len*hIW*dTh_iw:0,
      room.iw2.len>0?room.iw2.u*room.iw2.len*hIW*dTh_iw:0,
      room.iw3.len>0?room.iw3.u*room.iw3.len*hIW*dTh_iw:0,
      room.iw4.len>0?room.iw4.u*room.iw4.len*hIW*dTh_iw:0,
    ];
  }
  const hiwSum=hiw.reduce((a,b)=>a+b,0);
  let hfloor=0;
  if(room.floorOn&&dTh!==null)hfloor=room.floorU*area*dTh*fFacH(room); // 땅 접촉·비공조실 위 ΔT/2, 외기노출 ΔT
  const hRsh=hwN+hwE+hwS+hwW+hdoor+hroof+hglass+hinf+hiwSum+hfloor+hExh+oaH;
  const totalH=Math.max(0,hRsh*1.10);   // 기준: AC-012 — 냉난방 동일 10%. 난방 계산은 일사·내부발열을 반영하지 않아 이미 보수적이다

  // 겨울 가습부하 (실내 습도 조건 hrh가 있는 실만): G = 1.2 × (침기+외기)CMH × Δx (kg/h)
  let humKgh=0;
  if(dTh!==null&&room.hrh){
    const xIn=omegaRH(room.hdb,room.hrh);
    const dX=Math.max(0,xIn-(p.w_x||0));
    // 외기 수분 회수는 잠열 회수율(oaCMHl)로 본다. 종전에는 현열 난방효율(oaCMHh, 기본 70%)을 써서 가습량을 작게 계산했다 (AC-004)
    humKgh=1.2*(infCMH+oaCMHl+(exhOn?ventCMH:0))*dX;
  }

  return {
    area,h,vol,infCMH,occ,lightW,eqW,roofA,dOm,outRH_val,
    dTc,dTh,td,tsh,tlh,rth,maxRth,pkIdx,
    infACH,infL,oaL,pplL,rlh,
    hwN,hwE,hwS,hwW,hdoor,hdoorD,hroof,hglass,hinf,hiw,hfloor,hRsh,totalH,humKgh,hExh,exhOn,hDir,
    ventCMH,oaCMH_raw,oaCMHc,oaCMHh,oaCMHl,oaPpl,oaS,oaH,ervEffC,ervEffH,ervRecC,ervRecH,
  };
}

// ══════════════════════════════════════════════
//  LOAD CALC RENDER
// ══════════════════════════════════════════════
// 기준: 2026-10-23 검토 #35 — 계산서는 두 번 돈다. 기본설계(기본값으로 장비를 잡음) → 실시설계(실제 자료로 교체)
//   어느 단계인지 계산서에 찍고, 기본값이 남아 있는 항목을 모아 보여 준다. 「미결」이 아니라 「지금은 1차」라는 표시다
function stageLb(){ return STATE.project.stage==='final'?'실시설계':'기본설계'; }
function defaultsOf(r){
  const U=uRef(), eq=(a,b)=>Math.abs((parseFloat(a)||0)-b)<1e-9, out=[];
  const D=['N','E','S','W'];
  if(D.some(d=>r['wall'+d].en&&eq(r['wall'+d].u,U.wall))) out.push('외벽 U (별표1 기본값)');
  const wins=D.map(d=>r['win'+d]).filter(w=>w.w*w.h>0);
  if(wins.some(w=>eq(w.u,U.win))) out.push('창 U (별표1 기본값)');
  if(wins.some(w=>eq(w.shgc,0.6))) out.push('SHGC 0.6 (성적서 미반영)');
  if([1,2,3,4].some(n=>r['iw'+n]&&r['iw'+n].len>0)&&!(parseFloat(r.ceilH)>0)) out.push('천장고 미입력 — 내벽 층고 적용');
  if(D.some(d=>doorA(r,d)>0&&eq(r['door'+d].u,U.door))) out.push('문 U (별표1 기본값)');
  if(r.roofOn&&eq(r.roofU,U.roof)) out.push('지붕 U (별표1 기본값)');
  if(r.cdb!==null&&eqIsDefault(r)) out.push('기기발열 기본값 '+eqDefTxt(r));
  if(r.cdb!==null&&eqMissing(r)) out.push('기기발열 미입력');
  const t=RT[r.type]; if(r.cdb!==null&&t&&eq(r.lw,t.lw)) out.push('조명 '+r.lw+'W/㎡ (조도÷50)');
  return out;
}
function defaultsBlock(){
  const rows=STATE.rooms.map(r=>({r,d:defaultsOf(r)})).filter(x=>x.d.length);
  if(!rows.length) return '<div style="margin-top:8px;font-size:9px;color:#166534">✓ 기본값으로 계산 중인 항목이 없습니다.</div>';
  return '<div style="margin-top:10px;font-size:9px"><div style="font-weight:700;color:#1e3a5f;margin-bottom:3px">기본값 사용 항목 — 실시설계에서 실제 자료로 교체</div>'
    +'<table style="width:100%;border-collapse:collapse;font-size:8.5px">'+rows.map(x=>'<tr><td style="padding:1px 4px;border-bottom:1px solid #eee;width:22%">'+esc(x.r.name)+'</td><td style="padding:1px 4px;border-bottom:1px solid #eee;color:#475569">'+x.d.join(' · ')+'</td></tr>').join('')+'</table></div>';
}
function renderLoadCalc(){
  const lc=document.getElementById('lcc');
  if(!STATE.rooms.length){lc.innerHTML='<div class="empty">실을 추가하세요.</div>';return;}
  const p=STATE.project;
  const outDB=p.cust||p.cdb;

  const sel=document.getElementById('le-room-sel');
  sel.innerHTML=STATE.rooms.map(r=>`<option value="${r.id}">${esc(r.name)}</option>`).join('');

  // ── 부하 요약표 (전 실 1페이지 + W/㎡ 상식범위 검증) ──────────
  let sumRows='';
  STATE.rooms.forEach(room=>{
    const {b,f}=getBF(room.bldgId,room.floorId);
    const le=calcLE(room);
    const cWm2=room.cdb!==null&&le.area>0?le.maxRth/le.area:null;
    const hWm2=room.hdb!==null&&le.area>0?le.totalH/le.area:null;
    sumRows+=`<tr>
      <td class="L">${esc(room.name)}</td>
      <td class="C" style="font-size:10px">${esc(b?.name||'—')} ${f?esc(f.name):''}</td>
      <td class="C" style="font-size:10px">${esc(RT[room.type]?.lb||room.type)}</td>
      <td style="text-align:right">${f1(le.area)}</td>
      <td style="text-align:right">${room.cdb!==null?fW(le.maxRth):'—'}</td>
      <td style="text-align:right">${cWm2!=null?f1(cWm2):'—'}</td>
      <td style="text-align:right">${room.hdb!==null?fW(le.totalH):'—'}</td>
      <td style="text-align:right">${hWm2!=null?f1(hWm2):'—'}</td>
      <td style="text-align:right">${le.humKgh>0?le.humKgh.toFixed(1):'—'}</td>
    </tr>`;
  });
  let html=`<div style="overflow-x:auto;margin-bottom:24px"><div class="lec" style="break-after:page">
    <div style="background:#1e3a5f;color:#fff;text-align:center;padding:5px 8px;font-size:11px;font-weight:700;letter-spacing:1.5px">LOAD SUMMARY (부하 요약표) — ${stageLb()}</div>
    <div style="display:flex;justify-content:space-between;align-items:center;gap:10px;padding:5px 10px;border-bottom:1px solid #ccc;font-size:9px;flex-wrap:wrap">
      <div>PROJECT : <b>${esc(p.name||'—')}</b> &nbsp;|&nbsp; 발주처 : <b>${esc(p.client||'—')}</b> &nbsp;|&nbsp; 작성일 : <b>${esc(p.date||'—')}</b></div>
      <table style="border-collapse:collapse;font-size:8px"><tr><td style="border:1px solid #999;padding:1px 0;text-align:center;background:#f1f5f9;width:56px">작 성</td><td style="border:1px solid #999;padding:1px 0;text-align:center;background:#f1f5f9;width:56px">검 토</td><td style="border:1px solid #999;padding:1px 0;text-align:center;background:#f1f5f9;width:56px">승 인</td></tr><tr><td style="border:1px solid #999;height:24px"></td><td style="border:1px solid #999"></td><td style="border:1px solid #999"></td></tr></table>
    </div>
    <div style="padding:8px 10px">
    <table style="width:100%;border-collapse:collapse;font-size:9px">
      <thead><tr>
        <th style="text-align:left">실명</th><th>건물/층</th><th>실 유형</th><th>면적(㎡)</th>
        <th>냉방부하(W)</th><th>냉방 W/㎡</th><th>난방부하(W)</th><th>난방 W/㎡</th><th>가습(kg/h)</th>
      </tr></thead>
      <tbody>${sumRows}</tbody>
    </table>
    ${defaultsBlock()}
    </div>
  </div></div>`;
  STATE.rooms.forEach(room=>{
    const {b,f}=getBF(room.bldgId,room.floorId);
    const le=calcLE(room);
    const cn=room.cdb===null;
    const hn=room.hdb===null;
    const DIRS=['N','E','S','W'];

    // ── Section headers ────────────────────────────────────────
    const sHC=(txt)=>`<tr><td colspan="6" style="background:#dce8dc;font-weight:700;color:#1e3a5f;padding:1px 5px;font-size:8px;border-bottom:1px solid #b0ccb0">${txt}</td></tr>`;
    const sHH=(txt)=>`<tr><td colspan="3" style="background:#dce8dc;font-weight:700;color:#1e3a5f;padding:1px 5px;font-size:8px;border-bottom:1px solid #b0ccb0">${txt}</td></tr>`;

    // ── Cooling row helpers ────────────────────────────────────
    const cRow=(label,basis,vals)=>
      `<tr><td style="text-align:left;padding:1px 5px;font-size:8.5px;border-bottom:1px solid #eee">${label}</td><td style="text-align:left;padding:1px 5px;font-size:8px;color:#475569;border-bottom:1px solid #eee">${basis}</td>${
        TIME_SLOTS.map((_,ti)=>`<td style="text-align:right;padding:1px 4px;font-size:8.5px;border-bottom:1px solid #eee;${cn?'color:#ccc':ti===le.pkIdx?'background:#fef9c3;font-weight:700':''}">${cn?'—':fW(vals[ti])}</td>`).join('')
      }</tr>`;
    const cRowFixed=(label,basis,val)=>cRow(label,basis,TIME_SLOTS.map(()=>val));

    // ── Heating row helper ─────────────────────────────────────
    const hRow=(label,basis,val)=>
      `<tr><td style="text-align:left;padding:1px 5px;font-size:8.5px;border-bottom:1px solid #eee">${label}</td><td style="text-align:left;padding:1px 5px;font-size:8px;color:#475569;border-bottom:1px solid #eee">${basis}</td><td style="text-align:right;padding:1px 5px;font-size:8.5px;border-bottom:1px solid #eee${hn?';color:#ccc':''}">${hn?'—':fW(val)}</td></tr>`;

    // ── Cooling sub-totals ─────────────────────────────────────
    const grnC=(label,vals)=>
      `<tr style="background:#d4edda"><td colspan="2" style="font-weight:700;color:#155724;font-size:8.5px;padding:2px 5px;border-top:1px solid #9dc9a4;border-bottom:1px solid #9dc9a4">${label}</td>${
        cn?TIME_SLOTS.map(()=>'<td style="background:#d4edda;border-top:1px solid #9dc9a4;border-bottom:1px solid #9dc9a4;text-align:right;color:#aaa">—</td>').join('')
          :TIME_SLOTS.map((_,ti)=>`<td style="background:#d4edda;text-align:right;font-weight:700;font-size:8.5px;padding:2px 4px;border-top:1px solid #9dc9a4;border-bottom:1px solid #9dc9a4">${fW(vals[ti])}</td>`).join('')
      }</tr>`;
    const grnCf=(label,val)=>grnC(label,TIME_SLOTS.map(()=>val));
    const sfCrow=(vals)=>
      `<tr><td colspan="2" style="color:#64748b;font-size:7.5px;padding:1px 5px;border-bottom:1px solid #eee">SAFETY FACTOR 10% (설계 불확실성을 고려한 여유율)</td>${
        cn?TIME_SLOTS.map(()=>'<td style="border-bottom:1px solid #eee;text-align:right;color:#aaa">—</td>').join('')
          :TIME_SLOTS.map((_,ti)=>`<td style="text-align:right;font-size:8.5px;padding:1px 4px;border-bottom:1px solid #eee">${fW(vals[ti])}</td>`).join('')
      }</tr>`;

    // ── Heating sub-totals ─────────────────────────────────────
    const grnH=(label,val)=>
      `<tr style="background:#d4edda"><td colspan="2" style="font-weight:700;color:#155724;font-size:8.5px;padding:2px 5px;border-top:1px solid #9dc9a4;border-bottom:1px solid #9dc9a4">${label}</td><td style="background:#d4edda;text-align:right;font-weight:700;font-size:8.5px;padding:2px 5px;border-top:1px solid #9dc9a4;border-bottom:1px solid #9dc9a4">${hn?'—':fW(val)}</td></tr>`;
    const sfHrow=`<tr><td colspan="2" style="color:#64748b;font-size:7.5px;padding:1px 5px;border-bottom:1px solid #eee">SAFETY FACTOR 10%</td><td style="text-align:right;font-size:8.5px;padding:1px 5px;border-bottom:1px solid #eee">${hn?'—':fW(le.hRsh*0.10)}</td></tr>`;

    // ── COOLING rows ───────────────────────────────────────────
    const solarRows=DIRS.map(d=>{
      const wn=room['win'+d];
      return cRow(`GLASS ${d}`,`${f1(wn.w*wn.h)}㎡×SC${(wn.shgc/SC_REF).toFixed(2)}(=SHGC${wn.shgc}÷0.87)`,TIME_SLOTS.map((_,ti)=>le.td[ti]?le.td[ti].sg[d]:0));
    }).join('');
    const wallRowsC=DIRS.map(d=>{
      const wd=room['wall'+d];
      const {b:_bldgD}=getBF(room.bldgId,room.floorId);
      const _CW=(_bldgD?.wallType||'heavy')==='light'?CLTD_WALL_LIGHT:CLTD_WALL_HEAVY;
      const cltdArr=(_CW[d]||_CW.N);
      const grossA=wd.len*room.height;const netA=wallNetA(room,d,room.height);const dA=doorA(room,d);
      return cRow(`OUT.WALL ${d}`,`(${f1(grossA)}-창${f1(winA(room,d))}${dA>0?`-문${f1(dA)}`:''})=${f1(netA)}㎡×CLTD(${cltdArr.join('/')})℃${room.cdb!==null&&room.cdb!==26?`+보정${(26-room.cdb).toFixed(0)}℃`:''}×U${wd.u}`,
        TIME_SLOTS.map((_,ti)=>le.td[ti]?le.td[ti].wc[d]:0));
    }).join('');
    const doorRowsC=DIRS.filter(d=>doorA(room,d)>0).map(d=>{
      const {b:_bldgD}=getBF(room.bldgId,room.floorId);
      const _CW=(_bldgD?.wallType||'heavy')==='light'?CLTD_WALL_LIGHT:CLTD_WALL_HEAVY;
      const dr=room['door'+d];
      return cRow(`DOOR ${d}`,`${f1(dr.w)}×${f1(dr.h)}×${dr.n}=${f1(doorA(room,d))}㎡×CLTD(${(_CW[d]||_CW.N).join('/')})℃${room.cdb!==null&&room.cdb!==26?`+보정${(26-room.cdb).toFixed(0)}℃`:''}×U${dr.u}`,
        TIME_SLOTS.map((_,ti)=>le.td[ti]?le.td[ti].dc[d]:0));
    }).join('');
    const roofRowC=room.roofOn
      ? cRow('ROOF',`${f1(le.roofA)}㎡×CLTD(${CLTD_ROOF.join('/')})℃${room.cdb!==null&&room.cdb!==26?`+보정${(26-room.cdb).toFixed(0)}℃`:''}×U${room.roofU}`,
          TIME_SLOTS.map((_,ti)=>le.td[ti]?le.td[ti].rc:0))
      : cRowFixed('ROOF','비활성',0);
    const glassCRows=DIRS.map(d=>{
      const wn=room['win'+d];
      return cRowFixed(`GLASS ${d}`,`${f1(wn.w*wn.h)}㎡×ΔT=${le.dTc!==null?le.dTc.toFixed(1):'—'}℃×U${wn.u}`,le.td&&le.td[0]?le.td[0].gc[d]:0);
    }).join('');
    const iwRowsC=[1,2,3,4].map(n=>{
      const iw=room['iw'+n];
      return cRowFixed(`INT.WALL(${n})`,`${f1(iw.len)}×${f1(iwH(room))}${room.ceilH>0?'':'(층고)'}=${f1(iw.len*iwH(room))}㎡×ΔT${le.dTc!==null?(le.dTc/2).toFixed(1):'—'}℃×U${iw.u}`,le.td&&le.td[0]?le.td[0].iw[n-1]:0);
    }).join('');
    const fFacR=(room.floorMode==='outdoor')?1:0.5;
    const floorRowC=cRowFixed('FLOOR',room.floorOn?`${f1(le.area)}㎡×ΔT${fFacR===0.5?'/2':''}=${le.dTc!==null?(le.dTc*fFacR).toFixed(1):'—'}℃×U${room.floorU}${floorLegacy(room)}`:'비활성',le.td&&le.td[0]?le.td[0].flC:0);
    const infRowC=cRowFixed('INFILTRATION',`${f0(le.infCMH)}㎥/h×ΔT${le.dTc!==null?le.dTc.toFixed(1):'—'}℃×0.336`,le.td&&le.td[0]?le.td[0].infS:0);
    const oaRowC=le.oaCMH_raw>0
      ?cRowFixed('OUTSIDE AIR',`${f0(le.oaPpl)}인×${oaPP(room)}㎥/h=${f0(le.oaCMH_raw)}㎥/h${le.ervEffC<1?`×ERV회수${Math.round(le.ervRecC*100)}%→${f0(le.oaCMHc)}㎥/h`:''}×ΔT${le.dTc!==null?le.dTc.toFixed(1):'—'}℃×0.336`,le.td&&le.td[0]?le.td[0].oaS||0:0)
      :'';
    const st1Row=grnC('SUB TOTAL ①②③',TIME_SLOTS.map((_,ti)=>le.td[ti]?le.td[ti].st1:0));
    const pplRowC=cRowFixed('PEOPLE',`${f1(le.occ)}인×${phOf(room).s}W/인(표 2.32 ${PH_ACT[actOf(room)].lb} ${phOf(room).t}℃)`,le.occ*phOf(room).s);
    const eqRowC=cRowFixed('POWER',eqMissing(room)?'⚠ 기기발열 미입력':(eqIsDefault(room)?(eqDefKW(room)>0?`기본값 ${eqDefKW(room)}kW/실 (AC-009, 면적 무관)`:`기본값 ${eqDefW(room)}W/㎡×${f0(le.area)}㎡`):`${room.eqKW}kW×1,000`),le.eqW);
    const ltRowC=cRowFixed('LIGHT',`${room.lw}W/㎡×${f1(le.area)}㎡ (LED)`,le.lightW);
    const miscRowC=cRowFixed('MISC.','—',0);
    const st2Row=grnC('SUB TOTAL ④',TIME_SLOTS.map((_,ti)=>le.td[ti]?le.td[ti].st2:0));
    const rshRow=grnC('ROOM SENSIBLE HEAT',TIME_SLOTS.map((_,ti)=>le.td[ti]?le.td[ti].rsh:0));
    const sfSRow=sfCrow(TIME_SLOTS.map((_,ti)=>le.td[ti]?le.td[ti].rsh*0.1:0));
    const tshRow=grnC('TOTAL SENSIBLE HEAT',le.tsh);
    const infLRow=cRowFixed('INFILTRATION',`${f0(le.infCMH)}㎥/h×${le.dOm.toFixed(4)}×833`,le.infL);
    const oaLRow=le.oaL>0?cRowFixed('OUTSIDE AIR',`${f0(le.oaCMHl)}㎥/h×${le.dOm.toFixed(4)}×833`,le.oaL):'';
    const pplLRow=cRowFixed('PEOPLE',`${f1(le.occ)}인×${phOf(room).l}W/인`,le.pplL);
    const rlhRow=grnCf('ROOM LATENT HEAT',le.rlh);
    const sfLRow=sfCrow(TIME_SLOTS.map(()=>le.rlh*0.1));
    const tlhRow=grnCf('TOTAL LATENT HEAT',le.tlh);
    const shf=le.pkIdx!=null&&le.rth[le.pkIdx]>0?le.tsh[le.pkIdx]/le.rth[le.pkIdx]:null;
    const shfOk=shf===null||shf>=0.75;
    const shfRow=`<tr><td colspan="2" style="font-size:8.5px;padding:2px 5px;color:#1e293b">현열비 SHF = ${shf!=null?shf.toFixed(2):'—'}${shf!=null&&!shfOk?' (0.75 미만)':''}</td>${TIME_SLOTS.map(()=>'<td></td>').join('')}</tr>`;
    const rthRow=`<tr><td colspan="2" style="background:#fbbf24;font-weight:700;color:#78350f;font-size:8.5px;padding:2px 5px;border-top:1px solid #d97706;border-bottom:1px solid #d97706">ROOM TOTAL HEAT</td>${
      cn?TIME_SLOTS.map(()=>'<td style="background:#fef9c3;text-align:right;color:#aaa">—</td>').join('')
        :TIME_SLOTS.map((_,ti)=>`<td style="background:${ti===le.pkIdx?'#fbbf24':'#fef9c3'};text-align:right;font-weight:${ti===le.pkIdx?'700':'400'};font-size:8.5px;padding:2px 4px;border-top:1px solid #d97706;border-bottom:1px solid #d97706">${fW(le.rth[ti])}</td>`).join('')
    }</tr>`;

    // ── HEATING rows ───────────────────────────────────────────
    const glassHRows=DIRS.map(d=>{
      const wn=room['win'+d];
      return hRow(`GLASS ${d}`,`${f1(wn.w*wn.h)}㎡×ΔT${le.dTh!==null?le.dTh.toFixed(1):'—'}℃×U${wn.u}×방위${DIR_HF[d]}`,wn.u*wn.w*wn.h*(le.dTh||0)*DIR_HF[d]);
    }).join('');
    const wallRowsH=DIRS.map(d=>{
      const wd=room['wall'+d];
      const netA=wallNetA(room,d,room.height);const dA=doorA(room,d);
      const val=d==='N'?le.hwN:d==='E'?le.hwE:d==='S'?le.hwS:le.hwW;
      return hRow(`OUT.WALL ${d}`,`(${f1(wd.len*room.height)}-창${f1(winA(room,d))}${dA>0?`-문${f1(dA)}`:''})=${f1(netA)}㎡×ΔT${le.dTh!==null?le.dTh.toFixed(1):'—'}℃×U${wd.u}×방위${DIR_HF[d]}`,val);
    }).join('');
    const doorRowsH=DIRS.filter(d=>doorA(room,d)>0).map(d=>{
      const dr=room['door'+d];
      return hRow(`DOOR ${d}`,`${f1(dr.w)}×${f1(dr.h)}×${dr.n}=${f1(doorA(room,d))}㎡×ΔT${le.dTh!==null?le.dTh.toFixed(1):'—'}℃×U${dr.u}×방위${DIR_HF[d]}`,le.hdoorD[d]);
    }).join('');
    const roofRowH=hRow('ROOF',room.roofOn?`${f1(le.roofA)}㎡×ΔT${le.dTh!==null?le.dTh.toFixed(1):'—'}℃×U${room.roofU}×방위${DIR_HF_ROOF}`:'비활성',le.hroof);
    const iwRowsH=[1,2,3,4].map(n=>{
      const iw=room['iw'+n];
      return hRow(`INT.WALL(${n})`,`${f1(iw.len)}×${f1(iwH(room))}${room.ceilH>0?'':'(층고)'}=${f1(iw.len*iwH(room))}㎡×ΔT${le.dTh!==null?(le.dTh/2).toFixed(1):'—'}℃×U${iw.u}`,le.hiw[n-1]);
    }).join('');
    const floorRowH=hRow('FLOOR',room.floorOn?`${f1(le.area)}㎡×ΔT${fFacR===0.5?'/2':''}=${le.dTh!==null?(le.dTh*fFacR).toFixed(1):'—'}℃×U${room.floorU}${floorLegacy(room)}`:'비활성',le.hfloor||0);
    const infRowH=hRow('INFILTRATION',`${f0(le.infCMH)}㎥/h×ΔT${le.dTh!==null?le.dTh.toFixed(1):'—'}℃×0.336`,le.hinf);
    const oaRowH=le.oaCMH_raw>0
      ?hRow('OUTSIDE AIR',`${f0(le.oaPpl)}인×${oaPP(room)}㎥/h=${f0(le.oaCMH_raw)}㎥/h${le.ervEffH<1?`×ERV회수${Math.round(le.ervRecH*100)}%→${f0(le.oaCMHh)}㎥/h`:''}×ΔT${le.dTh!==null?le.dTh.toFixed(1):'—'}℃×0.336`,le.oaH||0)
      :'';
    const exhRowH=le.exhOn
      ?hRow('EXHAUST MAKE-UP',`배기 ${f0(le.ventCMH)}㎥/h×ΔT${le.dTh!==null?le.dTh.toFixed(1):'—'}℃×0.336`,le.hExh)
      :'';
    const hRshRow=grnH('ROOM HEAT LOSS',le.hRsh);
    // 기준: AC-011 · AC-012 — 여유가 어디에 얼마나 들어갔는지 드러낸다
    const hDirRow=le.hDir>0
      ?hRow('└ 방위할증 포함분',`외벽·문·유리·지붕 (N1.20/E·W1.10/S1.00/지붕1.20, 학회 표 2.36) · 실 전체의 ${f1(le.hRsh>0?le.hDir/le.hRsh*100:0)}%`,le.hDir)
      :'';
    const hSfRow=hRow('SAFETY FACTOR','ROOM HEAT LOSS × 10% — 설계 불확실성을 고려한 여유율 (AC-012)',le.totalH-le.hRsh);
    const hTotRow=grnH(`ROOM TOTAL HEATING LOSS  (누적 ×${(le.hRsh>0?le.totalH/(le.hRsh-le.hDir):1.10).toFixed(3)})`,le.totalH);
    const humRow=(!hn&&room.hrh&&le.humKgh>0)
      ?`<tr><td colspan="2" style="text-align:left;padding:2px 5px;font-size:8px;color:#7c3aed;font-weight:600">가습부하 G = 1.2×(침기${f0(le.infCMH)}+외기(잠열회수 후)${f0(le.oaCMHl)}${le.exhOn?`+배기${f0(le.ventCMH)}`:''})㎥/h×Δx</td><td style="text-align:right;padding:2px 5px;font-size:8.5px;color:#7c3aed;font-weight:700">${le.humKgh.toFixed(1)} kg/h</td></tr>`
      :'';

    // ── Assemble card ──────────────────────────────────────────
    html+=`<div style="overflow-x:auto;margin-bottom:24px"><div class="lec" id="room-${room.id}">

<div style="background:#1e3a5f;color:#fff;text-align:center;padding:5px 8px;font-size:11px;font-weight:700;letter-spacing:1.5px">AIR CONDITIONING LOAD ESTIMATE <span style="font-weight:400;font-size:9px;letter-spacing:0">— ${stageLb()}</span></div>

<table style="width:100%;border-collapse:collapse;border-bottom:1px solid #555">
  <tr>
    <td style="width:50%;padding:3px 7px;border-right:1px solid #555;font-size:8.5px"><span style="color:#666">BLDG :</span> <strong>${esc(b?.name||'—')}</strong> &nbsp;<span style="color:#999">|</span>&nbsp; <span style="color:#666">FLOOR :</span> <strong>${f?esc(f.name):'—'}</strong></td>
    <td style="width:50%;padding:3px 7px;font-size:8.5px"><span style="color:#666">SIZE :</span> <strong>${room.width}×${room.depth}×H${room.height}M = ${f1(le.vol)}㎥</strong></td>
  </tr>
  <tr style="border-top:1px solid #ddd">
    <td style="padding:3px 7px;border-right:1px solid #555;font-size:8.5px"><span style="color:#666">ROOM :</span> <strong>${esc(room.name)}</strong></td>
    <td style="padding:3px 7px;font-size:8px"><span style="color:#666">PEOPLE</span> ${occDens(room)||'—'}㎡/인=${f1(le.occ)}인 &nbsp;|&nbsp; <span style="color:#666">INF</span> ${le.infACH}ACH=${f0(le.infCMH)}㎥/h &nbsp;|&nbsp; <span style="color:#666">LIGHT</span> ${room.lw}W/㎡</td>
  </tr>
</table>

<table style="width:100%;border-collapse:collapse;border-bottom:1px solid #555;background:#f8f9fa">
  <tr><td colspan="2" style="padding:1px 7px;font-weight:700;color:#1e3a5f;font-size:8px;border-bottom:1px solid #ddd">DESIGN CONDITION</td></tr>
  <tr>
    <td style="width:50%;padding:2px 7px;border-right:1px solid #ddd;font-size:8px"><span style="color:#666">OUTSIDE(여름) :</span> <strong>${outDB}℃DB / ${p.cwb}℃WB / ${p.s_rh??le.outRH_val}%RH / x=${p.s_x??'—'}</strong></td>
    <td style="width:50%;padding:2px 7px;font-size:8px"><span style="color:#666">OUTSIDE(겨울) :</span> <strong>${p.hdb??'—'}℃DB / ${p.w_wb??'—'}℃WB / ${p.w_rh??'—'}%RH / x=${p.w_x??'—'}</strong></td>
  </tr>
  <tr style="border-top:1px solid #ddd">
    <td style="padding:2px 7px;border-right:1px solid #ddd;font-size:8px"><span style="color:#666">ROOM(냉방) :</span> <strong>${room.cdb!==null?room.cdb+'℃DB'+(room.crh?' / '+room.crh+'%RH':' / 습도 미관리 (잠열 50% 가정)'):'냉방없음'}</strong></td>
    <td style="padding:2px 7px;font-size:8px"><span style="color:#666">ROOM(난방) :</span> <strong>${room.hdb!==null?room.hdb+'℃DB':'난방없음'}</strong></td>
  </tr>
</table>

<div style="display:grid;grid-template-columns:1fr 1fr;width:100%">

  <div style="border-right:1px solid #555;min-width:0;overflow:hidden${cn?';background:#f5f5f5':''}">
  ${cn?`<div style="display:flex;align-items:center;justify-content:center;min-height:120px;color:#bbb;font-size:10px;font-style:italic">냉방 미적용</div>`
  :`<table style="width:100%;border-collapse:collapse;table-layout:fixed">
    <thead>
      <tr style="background:#1e3a5f;color:#fff">
        <th colspan="2" style="text-align:center;padding:2px 5px;font-size:8px;border-right:1px solid rgba(255,255,255,.3)">냉 방 (COOLING)</th>
        ${TIME_SLOTS.map(t=>`<th style="text-align:center;padding:2px 4px;font-size:8px">${t}h</th>`).join('')}
      </tr>
      <tr style="background:#2d4f7c;color:rgba(255,255,255,.9)">
        <th style="text-align:left;padding:2px 5px;font-size:7.5px;width:120px">ITEM</th>
        <th style="text-align:left;padding:2px 5px;font-size:7.5px;border-right:1px solid rgba(255,255,255,.2)">기준</th>
        ${TIME_SLOTS.map(()=>`<th style="text-align:right;padding:2px 4px;font-size:7.5px">W</th>`).join('')}
      </tr>
    </thead>
    <tbody>
      ${sHC('① 태양복사열에 의한 부하 (SOLAR GAIN — GLASS)<span class="src-badge">축열 반영 일사부하 (서울 37°N 7월) × SC — 투명유리 기준(SC=SHGC÷0.87)</span>')}
      ${solarRows}
      ${sHC('② 전열에 의한 부하 (SOLAR &amp; TRANS GAIN — WALLS &amp; ROOF)<span class="src-badge">Q = U × A × CLTD (방위·시각별 등가온도차)</span>')}
      ${wallRowsC}${doorRowsC}${roofRowC}
      ${sHC('③ 전열에 의한 부하 (TRANS. GAIN EXCEPT WALLS &amp; ROOF)<span class="src-badge">Q = 0.336 × 풍량 × ΔT (현열) / 833 × 풍량 × Δx (잠열)</span>')}
      ${glassCRows}${iwRowsC}${floorRowC}${infRowC}${oaRowC}
      ${st1Row}
      ${sHC('④ 내부 발열 (INTERNAL HEAT GAIN)<span class="src-badge">AC-007·008·009 내부발열 기준</span>')}
      ${pplRowC}${eqRowC}${ltRowC}${miscRowC}
      ${st2Row}
      ${rshRow}${sfSRow}${tshRow}
      ${sHC('⑤ 잠열 (ROOM LATENT HEAT)')}
      ${infLRow}${oaLRow}${pplLRow}
      ${rlhRow}${sfLRow}${tlhRow}${shfRow}
      ${rthRow}
    </tbody>
  </table>`}
  </div>

  <div style="min-width:0;overflow:hidden${hn?';background:#f5f5f5':''}">
  ${hn?`<div style="display:flex;align-items:center;justify-content:center;min-height:120px;color:#bbb;font-size:10px;font-style:italic">난방 미적용</div>`
  :`<table style="width:100%;border-collapse:collapse;table-layout:fixed">
    <thead>
      <tr style="background:#1e3a5f;color:#fff">
        <th colspan="3" style="text-align:center;padding:2px 5px;font-size:8px">난 방 (HEATING)</th>
      </tr>
      <tr style="background:#2d4f7c;color:rgba(255,255,255,.9)">
        <th style="text-align:left;padding:2px 5px;font-size:7.5px;width:120px">ITEM</th>
        <th style="text-align:left;padding:2px 5px;font-size:7.5px;border-right:1px solid rgba(255,255,255,.2)">기준</th>
        <th style="text-align:right;padding:2px 5px;font-size:7.5px">W</th>
      </tr>
    </thead>
    <tbody>
      ${sHH('① GLASS HEAT LOSS')}
      ${glassHRows}
      ${sHH('② OUTSIDE WALL HEAT LOSS')}
      ${wallRowsH}${doorRowsH}${roofRowH}
      ${sHH('③ TRANS. LOSS EXCEPT WALLS &amp; ROOF')}
      ${iwRowsH}${floorRowH}${infRowH}${oaRowH}${exhRowH}
      ${hDirRow}${hRshRow}${hSfRow}${hTotRow}${humRow}
    </tbody>
  </table>`}
  </div>

</div>

<div style="background:#1e3a5f;color:#fff;display:flex;align-items:center;padding:7px 12px;gap:12px;font-size:9px">
  <div style="flex:1;display:flex;align-items:baseline;gap:8px">
    ${cn?'<span style="opacity:.5">COOLING : 미적용</span>'
      :`<span style="opacity:.8">COOLING GRAND TOTAL :</span><span style="font-size:13px;font-weight:700">${fW(le.maxRth)} W</span><span style="opacity:.7;font-size:8px">${f1(le.area>0?le.maxRth/le.area:0)} W/㎡ &nbsp;▶ 검토한 4개 시각 중 최대 냉방부하 (${TIME_SLOTS[le.pkIdx]}h)</span>`}
  </div>
  <div style="width:1px;background:rgba(255,255,255,.3);align-self:stretch"></div>
  <div style="flex:1;display:flex;align-items:baseline;gap:8px;padding-left:8px">
    ${hn?'<span style="opacity:.5">HEATING : 미적용</span>'
      :`<span style="opacity:.8">HEATING GRAND TOTAL :</span><span style="font-size:13px;font-weight:700">${fW(le.totalH)} W</span><span style="opacity:.7;font-size:8px">${f1(le.area>0?le.totalH/le.area:0)} W/㎡</span>`}
  </div>
</div>

</div></div>`;
  });

  lc.innerHTML=html;
}

function scrollToRoom(id){
  const el=document.getElementById('room-'+id);
  if(el)el.scrollIntoView({behavior:'smooth'});
}

// ══════════════════════════════════════════════
//  PRINT
// ══════════════════════════════════════════════
function printTab(mode){
  document.body.setAttribute('print-mode',mode);
  window.print();
  document.body.removeAttribute('print-mode');
}

function printRoomList(){
  const saved=selRid;
  const rdc=document.getElementById('rdc');
  const container=document.createElement('div');
  container.id='print-all-rooms';
  container.style.display='none';

  STATE.rooms.forEach(r=>{
    selRid=r.id;
    renderRoomDetail();
    const page=document.createElement('div');
    page.className='print-room-page';
    page.innerHTML=rdc.innerHTML;
    container.appendChild(page);
  });

  selRid=saved;
  renderRoomDetail();

  document.getElementById('tab1').appendChild(container);
  printTab('roomlist');
  container.remove();
}

function printCurrent(){
  const panels=document.querySelectorAll('.tp');
  let idx=0;
  panels.forEach((p,i)=>{if(p.classList.contains('on'))idx=i;});
  if(idx===1){printRoomList();return;}
  const modes=['project','roomlist','load','capacity'];
  printTab(modes[idx]||'project');
}

// ══════════════════════════════════════════════
//  CAPACITY CALC
// ══════════════════════════════════════════════
const CAP_TABS=[
  {k:'장비일람표',lb:'📋 장비일람표'},
  {k:'PAC',lb:'PAC'},{k:'EHP실내기',lb:'EHP실내기'},{k:'EHP실외기',lb:'EHP실외기'},
  {k:'CTH',lb:'CTH'},{k:'전열교환기',lb:'전열교환기'},
  {k:'인라인덕트팬',lb:'인라인덕트팬'},{k:'천정형팬',lb:'천정형팬'},
  {k:'벽부형팬',lb:'벽부형팬'},{k:'루프팬',lb:'루프팬'},
  {k:'환기유니트',lb:'환기유니트'},
  {k:'유니트히터',lb:'유니트히터'},{k:'라디에이터',lb:'라디에이터'},
  {k:'물탱크',lb:'물탱크'},{k:'부스터펌프',lb:'부스터펌프'},
  {k:'전기온수기',lb:'전기온수기·급탕'},
];
// 급수소요량 집계 기구 (물탱크·부스터펌프 공용). [키, 기구명, 1회 사용수량(L/회), 시간당 사용횟수(회/h)]
//   기준: 회사 급수 부스터펌프 선정 엑셀 (2026-10-19 사용자 확정) —
//   「한국엔지니어링진흥협회 가이드북 <표 1.10>」, (사)대한설비공학회·한국급수설비협회 문헌 동일 참조.
//   같은 교재 계열의 표 2.7(1회 사용량·사용회수 범위) 안에서 고른 값이다 (AC-032 2.1).
//   키 f5(기타)는 예전 저장본과 맞추려고 그대로 둔다
const WT_FX=[['f2','대변기(세정밸브)',15,6],['f3','소변기(세정밸브)',6,15],['f1','세면기',10,12],['f4','샤워기',16,3],
             ['f6','주방싱크',15,6],['f7','세탁기',15,1],['f5','기타',0,0]];
// 저수조용 동시사용률 — 기준: AC-032 2.2 「위생기구의 동시사용율」 (표 2.8 (a)). 기구 수 2 이하 100%
const WT_SIM=[[2,100],[3,80],[4,75],[5,70],[10,53],[15,48],[20,44],[30,40],[50,36],[100,30]];
// 행 선택 — AC-032 2.2: 실제 기구 수 이상인 가장 가까운 행 (보간하지 않음). 1개 이하 100%, 100개 초과 30% 평탄
// 부스터펌프 유량 — 기준: AC-033 2.1~2.4. 「건축기계설비 설계기준」(대한설비공학회·국토해양부 제정, 2010) 제2편 3.1
//   표 3.4 (b) 개별기구 기준 — 상업용 건물 열 (제2편 위생설비 356쪽, 2026-10-19 사용자 제공 원표로 확인)
//     대변기 세정밸브 13 L/회 8.0 · 6 L/회 5.0 / 세정탱크 13 L/회 5.5 · 6 L/회 2.5
//     소변기 3.8 L/회 4.0 · 3.8 L 이상 5.0 / 세면기 1.0 / 주방싱크(가정용) 1.0 / 식기세척기(가정용) 1.5
//     샤워 2.0 — AC-033 2.2 전사 기록 (사용자 제공 사진 범위 밖)
//   대변기·소변기는 1회 세정량으로 행이 나뉜다 → 물탱크 탭의 1회 사용량으로 행을 고른다
//   null = 원표 미확보 → 사용자가 넣는다 (추정하지 않는다)
function bpUnit(k,lpf){
  if(k==='f2') return lpf>6 ?[8.0,'표 3.4(b) 대변기 세정밸브 13 L/회 행']:[5.0,'표 3.4(b) 대변기 세정밸브 6 L/회 행'];
  if(k==='f3') return lpf>3.8?[5.0,'표 3.4(b) 소변기 3.8 L 이상/회 행']:[4.0,'표 3.4(b) 소변기 3.8 L/회 행'];
  return ({f1:[1.0,'표 3.4(b) 세면기'],f4:[2.0,'샤워 — AC-033 전사값'],f6:[1.0,'표 3.4(b) 주방싱크(가정용) 행']})[k]||[null,'표 3.4 원표 미확보'];
}
//   혼합수전(급탕 원수 포함) 기구 — 부스터가 냉수 가지만 공급할 때만 주 6) 3/4 보정 (AC-033 2.3)
const BP_MIX={f1:true,f4:true,f6:true};
//   표 3.5 동시사용유량표 (358쪽) [WSFU, 세정탱크형, 세정밸브형] L/min. null = 원표 공란
const BP_T35=[[3,11,null],[4,15,null],[5,17,83],[6,19,87],[7,23,91],[8,26,95],[9,28,98],[10,30,102],[11,32,106],[12,34,110],
  [13,38,112],[14,40,114],[15,42,117],[16,45,121],[17,47,125],[18,49,127],[19,51,129],[20,53,132],[25,64,144],[30,76,155],
  [35,null,null],[40,95,178],[45,null,null],[50,110,193],[60,125,208],[70,null,null],[80,148,235],[90,null,null],[100,167,257],
  [120,185,280],[140,201,295],[160,216,314],[180,231,329],[200,246,344],[225,265,360],[250,284,379],[275,null,null],[300,322,416],
  [400,397,473],[500,473,530],[750,643,662],[1000,795,795],[1250,908,908],[1500,1022,1022],[1750,1136,1136],[2000,1230,1230],
  [2500,1438,1438],[3000,1646,1649],[4000,1987,1987],[5000,2271,2271],[6000,2460,2460],[7000,2650,2650],[8000,2763,2763],
  [9000,2877,2877],[10000,2990,2990]];
// 행 선택 — 「위로 근접하는 값」, 공란 행은 건너뛴다. 보간하지 않는다 (AC-033 2.4)
function bpFlow(w,valve){ if(!(w>0))return null; for(const r of BP_T35){ if(r[0]>=w){ const q=valve?r[2]:r[1]; if(q!=null)return {row:r[0],q}; } } return null; }
function wtSimRate(n){ if(n<=1)return 100; const r=WT_SIM.find(x=>x[0]>=n); return r?r[1]:WT_SIM[WT_SIM.length-1][1]; }

function setCapTab(k){if(k==='급수량')k='전기온수기';capTab=k;renderCapCalc();}

function sCC(rid,f,v){const r=STATE.rooms.find(x=>x.id===rid);if(r)r.capC[f]=v;}
function sCEo(rid,f,v){const r=STATE.rooms.find(x=>x.id===rid);if(r)r.capEo[f]=v;}
function sCH(rid,f,v){const r=STATE.rooms.find(x=>x.id===rid);if(r)r.capH[f]=v;}
function sCV(rid,f,v){const r=STATE.rooms.find(x=>x.id===rid);if(r)r.capV[f]=v;}
function sCHW(rid,f,v){const r=STATE.rooms.find(x=>x.id===rid);if(r)r.capHW[f]=v;}
function sPWT(f,v){if(!STATE.project.wt)STATE.project.wt={};STATE.project.wt[f]=v;}
function sPBP(f,v){if(!STATE.project.bp)STATE.project.bp={};STATE.project.bp[f]=v;}
function sEZ(zi,f,v){if(STATE.project.ehpZ&&STATE.project.ehpZ[zi])STATE.project.ehpZ[zi][f]=v;renderCapCalc();}

function getMaxCool(room){
  if(room.cdb===null)return null;
  const le=calcLE(room); return Math.max(0,...le.rth);
}
function getHeatLoad(room){
  if(room.hdb===null)return null;
  return calcLE(room).totalH;
}

// ── 기외정압(ESP) 산정 — 전열교환기용. 인라인덕트팬 탭과 같은 방법 (기준: AC-028 Rule 1·2, 2026-11-05 개정) ──
//   DIFF.&GRILLE 기본 17 Pa = 유효풍속 동압 × 3 (AC-028 Rule 2-1) — 사무실 RC35 흡입 3.0 m/s (급기 12 · 배기 17 중 큰 쪽).
//   duct-calc 「용량계산서 ESP 에 넣을 값」이나 제품 압손이 있으면 그 값을 넣는다
//   1차(기본설계)는 덕트 길이 × 2.0 Pa/m 개략값, 2차(실시설계)는 덕트 설계 후 구간 저항으로 다시 넣는다.
//   전열교환기의 내장 필터는 제조사 기외정압에 이미 들어 있으므로 FILTER 는 별도 필터가 있을 때만 넣는다 (AC-083 Rule 4)
//   급기·배기 두 경로 중 저항이 큰 쪽으로 넣는다
function espHTML(r){
  const v=r.capV, rid=r.id;
  const d=(k,x)=>{const z=v[k];return(z!==undefined&&z!=='')?(parseFloat(z)||0):x;};
  const ductLen=d('ductLen',0),ductPa=d('ductPa',2),fitPct=d('fitPct',50),diffEa=d('diffEa',1),diffPa=d('diffPa',17),
        fdPa=d('fdPa',0),vdEa=d('vdEa',1),vdPa=d('vdPa',10),louEa=d('louEa',1),louPa=d('louPa',50),filtPa=d('filtPa',0);
  const ductT=ductLen*ductPa,fittT=ductT*(fitPct/100),diffT=diffEa*diffPa,vdT=vdEa*vdPa,louT=louEa*louPa;
  const sub=ductT+fittT+diffT+fdPa+vdT+louT+filtPa, sf=sub*0.1, tot=sub+sf, sel=Math.ceil(tot/50)*50||0;
  const inp=(fld,val,w,ph)=>`<input type="number" value="${esc(String(val??''))}" placeholder="${ph||''}" style="width:${w||45}px;padding:2px 4px;border:1px solid #e2e8f0;border-radius:2px;font-size:10px;font-family:inherit;text-align:right" onchange="sCV('${rid}','${fld}',this.value);renderCapCalc()">`;
  const row=(lb,mid,val)=>`<tr><td style="padding:3px 6px;color:#475569;white-space:nowrap">${lb}</td><td style="padding:3px 6px">${mid}</td><td style="text-align:right;padding:3px 6px">=&nbsp;${f1(val)} Pa</td></tr>`;
  const ep=` <span style="font-size:8px;color:#94a3b8">최원 경로상</span>`;
  const sp=parseFloat(v.sp)||0;
  const judge=sp>0?(sp>=sel?'<span style="color:#166534;font-weight:700">✓ 카탈로그 기외정압 '+sp+' Pa ≥ '+sel+' Pa</span>':'<span style="color:#dc2626;font-weight:700">✗ 카탈로그 기외정압 '+sp+' Pa < '+sel+' Pa — 한 단계 큰 모델 또는 덕트 축소</span>'):'<span style="color:#94a3b8">위 표의 「정압(Pa)」 칸에 카탈로그 기외정압을 넣으면 판정합니다</span>';
  return `<div style="padding:0 14px 12px"><div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">EXTERNAL STATIC PRESSURE (급기·배기 중 큰 쪽) — ${stageLb()}</div>
    <table style="width:100%;font-size:10px;border-collapse:collapse"><tbody>
    ${row('DUCT',`${inp('ductLen',ductLen,42,'m')} m &times; ${inp('ductPa',ductPa,42,'Pa/m')} Pa/m`,ductT)}
    ${row('FITTINGS',`DUCT &times; ${inp('fitPct',fitPct,42,'%')} %`,fittT)}
    ${row('DIFF. &amp; GRILLE',`${inp('diffEa',diffEa,32,'EA')} EA${ep} &times; ${inp('diffPa',diffPa,42,'Pa')} Pa/EA <span style="font-size:8px;color:#94a3b8">유효풍속 동압×3 · RC35 급기 12 / 배기 17</span>`,diffT)}
    ${row('FIRE DAMPER',`${inp('fdPa',fdPa,55,'Pa')} Pa`,fdPa)}
    ${row('VOL. DAMPER',`${inp('vdEa',vdEa,32,'EA')} EA${ep} &times; ${inp('vdPa',vdPa,42,'Pa')} Pa/EA`,vdT)}
    ${row('LOUVER / HOOD',`${inp('louEa',louEa,32,'EA')} EA${ep} &times; ${inp('louPa',louPa,42,'Pa')} Pa/EA`,louT)}
    ${row('FILTER (별도)',`${inp('filtPa',filtPa,55,'Pa')} Pa <span style="font-size:9px;color:#94a3b8">내장 필터 제외</span>`,filtPa)}
    <tr style="border-top:1px solid #e2e8f0"><td colspan="2" style="padding:3px 6px;color:#475569">소 계</td><td style="text-align:right;padding:3px 6px">=&nbsp;${f1(sub)} Pa</td></tr>
    <tr><td colspan="2" style="padding:3px 6px;color:#94a3b8;font-size:9px">SAFETY FACTOR 10% (설계 불확실성을 고려한 여유율)</td><td style="text-align:right;padding:3px 6px">=&nbsp;${f1(sf)} Pa</td></tr>
    <tr style="background:#fef08a"><td colspan="2" style="padding:5px 6px;font-weight:700;color:#713f12">필요 기외정압 (50 Pa 올림)</td><td style="text-align:right;padding:5px 6px;font-weight:700">${sel} Pa</td></tr>
    </tbody></table><div style="font-size:9px;margin-top:4px">${judge}</div></div>`;
}
function renderCapCalc(){
  STATE.rooms.forEach(r=>{if(r.ve==='항온항습기'){r.ce='CTH';r.ve='없음';}});
  document.getElementById('cst').innerHTML=CAP_TABS.map(t=>
    `<button class="csb ${capTab===t.k?'on':''} no-print" onclick="setCapTab('${t.k}')">${t.lb}</button>`
  ).join('');

  const el=document.getElementById('cc');
  const p=STATE.project;

  // ── 장비일람표 (EQUIPMENT SCHEDULE) — TAG 수정 시 각 탭과 자동 동기화 ──
  if(capTab==='장비일람표'){
    const rows=[];
    const locOf=r=>{const{b,f}=getBF(r.bldgId,r.floorId);return(b?.name||'—')+(f?' '+f.name:'')+' '+r.name;};
    STATE.rooms.filter(r=>r.ce==='PAC'||r.he==='PAC').forEach((r,i)=>{   // 난방만 PAC인 실(중앙제어실 등)도 포함
      const pc=pacObj(r);
      rows.push({grp:'PAC (패키지에어콘)',tag:pc.tag||'M-HV-PAC-'+String(i+1).padStart(3,'0'),on:"sCP('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
        spec:[(pc.model||''),(pc.selC?'냉방 '+fW(parseInt(pc.selC))+'W':''),(pc.selH?'난방 '+fW(parseInt(pc.selH))+'W':'')].filter(Boolean).join(' / '),
        pw:pc.pw||'',volt:pc.volt||'',cnt:pc.cnt||1});
    });
    STATE.rooms.filter(r=>r.ce==='CTH').forEach((r,i)=>{
      rows.push({grp:'CTH (항온항습기)',tag:r.capC.tag||'M-HV-CTH-'+String(i+1).padStart(3,'0'),on:"sCC('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
        spec:[(r.capC.model||''),(r.capC.selC?'냉방 '+fW(parseInt(r.capC.selC))+'W':''),(r.capC.selH?'난방 '+fW(parseInt(r.capC.selH))+'W':''),(r.capC.humidity?'가습 '+r.capC.humidity+'kg/h':'')].filter(Boolean).join(' / '),
        pw:r.capC.pw||'',volt:r.capC.volt||'',cnt:r.capC.cnt||1});
    });
    (STATE.project.ehpZ||[]).forEach((z,zi)=>{
      if(!(z.rooms||[]).length&&!z.ouModel&&!z.ouTag)return;
      rows.push({grp:'EHP 실외기',tag:z.ouTag||'M-HV-EHP-OU-'+String(zi+1).padStart(3,'0'),on:"sEZ("+zi+",'ouTag',this.value)",loc:'ZONE '+(zi+1),
        spec:[(z.ouModel||''),(z.ouCc?'냉방 '+fW(parseFloat(z.ouCc))+'W':''),(z.ouHc?'난방 '+fW(parseFloat(z.ouHc))+'W':''),(z.ouLtHc!=null&&z.ouLtHc!==''?'저온 '+z.ouLtHc+'kW':'')].filter(Boolean).join(' / '),
        pw:z.ouPw||'',volt:z.ouVolt||'',cnt:1});
      (z.rooms||[]).forEach((rid,ri)=>{
        const r=STATE.rooms.find(x=>x.id===rid);if(!r)return;
        rows.push({grp:'EHP 실내기',tag:r.capC.tag||'M-HV-EHP-'+String(zi+1).padStart(2,'0')+'-'+String(ri+1).padStart(2,'0'),on:"sCC('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
          spec:[(r.capC.ehpInType||''),(r.capC.ehpInCc!=null?'냉방 '+fW(r.capC.ehpInCc)+'W':''),(r.capC.ehpInHc!=null?'난방 '+fW(r.capC.ehpInHc)+'W':'')].filter(Boolean).join(' / '),
          pw:r.capC.ehpInPw!=null?String(r.capC.ehpInPw):'',volt:r.capC.ehpInVolt||'',cnt:r.capC.cnt||1});
      });
    });
    STATE.rooms.filter(r=>r.ve==='전열교환기').forEach((r,i)=>{
      rows.push({grp:'전열교환기 (ERV)',tag:r.capV.tag||'M-AH-ERV-'+String(i+1).padStart(3,'0'),on:"sCV('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
        spec:[(r.capV.model||''),(r.capV.saf?fW(r.capV.saf)+' CMH':fW(Math.round(ventCalcCMH(r)))+' CMH(계산)')].filter(Boolean).join(' / '),
        pw:r.capV.mp||'',volt:r.capV.volt||'',cnt:r.capV.cnt||1});
    });
    STATE.rooms.filter(r=>r.ve==='인라인덕트팬').forEach((r,i)=>{
      const effACH=r.capV.ventACH!==undefined?r.capV.ventACH:r.ventACH;
      const autoSaf=Math.ceil(ventCalcCMH(r,effACH)/(r.capV.cnt||1)/100)*100;   // 대당
      rows.push({grp:'인라인덕트팬',tag:r.capV.tag||'M-AH-'+String(i+1).padStart(3,'0'),on:"sCV('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
        spec:[(r.capV.model||''),fW(autoSaf)+' CMH'+(r.capV.selSp?' × '+r.capV.selSp+' Pa':'')].filter(Boolean).join(' / '),
        pw:r.capV.mp||'',volt:r.capV.volt||'',cnt:r.capV.cnt||1});
    });
    ['천정형팬','벽부형팬','루프팬'].forEach(fk=>{
      STATE.rooms.filter(r=>r.ve===fk).forEach((r,i)=>{
        rows.push({grp:fk,tag:r.capV.tag||'M-AH-'+String(i+1).padStart(3,'0'),on:"sCV('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
          spec:[(r.capV.model||''),(r.capV.saf?fW(r.capV.saf)+' CMH':fW(Math.round(ventCalcCMH(r)))+' CMH(계산)')+(r.capV.sp?' × '+r.capV.sp+' Pa':'')].filter(Boolean).join(' / '),
          pw:r.capV.pw!=null&&r.capV.pw!==''?String(Math.round((parseFloat(r.capV.pw)||0))/1000):'',volt:r.capV.volt||'',cnt:r.capV.cnt||1});
      });
    });
    STATE.rooms.filter(r=>r.ve==='환기유니트').forEach((r,i)=>{
      const effACH=r.capV.ventACH!==undefined?r.capV.ventACH:r.ventACH;
      const cnt=r.capV.cnt||1;
      const perCMH=Math.ceil(ventCalcCMH(r,effACH)/cnt/100)*100;
      rows.push({grp:'환기유니트',tag:r.capV.tag||'M-VU-'+String(i+1).padStart(3,'0'),on:"sCV('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
        spec:fW(perCMH)+' CMH/대'+(r.capV.sp?' × '+r.capV.sp+' Pa':''),pw:r.capV.mp||'',volt:'',cnt:cnt});
    });
    STATE.rooms.filter(r=>r.he==='유니트히터').forEach((r,i)=>{
      rows.push({grp:'유니트히터',tag:r.capH.tag||'M-HX-'+String(i+1).padStart(3,'0'),on:"sCH('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
        spec:[(r.capH.model||''),(r.capH.capW!=null?fW(r.capH.capW)+' W':'')].filter(Boolean).join(' / '),
        pw:r.capH.fp||'',volt:r.capH.volt||'',cnt:r.capH.cnt||1});
    });
    STATE.rooms.filter(r=>r.he==='라디에이터').forEach((r,i)=>{
      rows.push({grp:'라디에이터',tag:r.capH.tag||'M-HX-RAD-'+String(i+1).padStart(3,'0'),on:"sCH('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
        spec:[(r.capH.selCap!=null?fW(r.capH.selCap)+' W':''),(r.capH.sections?r.capH.sections+'쪽':'')].filter(Boolean).join(' / '),
        pw:r.capH.selCap!=null?String(r.capH.selCap/1000):'',volt:r.capH.volt||'',cnt:r.capH.cnt||1});
    });
    STATE.rooms.filter(r=>r.san==='전기온수기'||(r.type==='toilet'&&!r.san)).forEach((r,i)=>{
      rows.push({grp:'전기온수기',tag:r.capHW.tag||'M-WH-'+String(i+1).padStart(3,'0'),on:"sCHW('"+r.id+"','tag',this.value);renderCapCalc()",loc:locOf(r),
        spec:[(r.capHW.model||''),(r.capHW.storeCap?r.capHW.storeCap+' lit':'')].filter(Boolean).join(' / '),
        pw:r.capHW.kw!=null&&r.capHW.kw!==''?String(r.capHW.kw):'',volt:r.capHW.volt||'',cnt:r.capHW.cnt||1});
    });
    const wt=STATE.project.wt||{};
    if(wt.tag||wt.cap||wt.wtW){rows.push({grp:'물탱크',tag:wt.tag||'M-WT-001',on:"sPWT('tag',this.value);renderCapCalc()",loc:'—',
      spec:[(wt.cap?wt.cap+' ㎥':''),(wt.dims||''),(wt.material||'SMC')].filter(Boolean).join(' / '),pw:'',volt:'',cnt:wt.cnt||1});}
    const bp=STATE.project.bp||{};
    if(bp.tag||bp.spec||bp.selH){rows.push({grp:'부스터펌프',tag:bp.tag||'M-BP-001',on:"sPBP('tag',this.value);renderCapCalc()",loc:'—',
      spec:bp.spec||'',pw:'',volt:bp.volt||'',cnt:bp.cnt||2});}

    if(!rows.length){el.innerHTML='<div class="empty">등록된 장비가 없습니다.<br><small>실 목록에서 설비를 선정하면 여기에 자동 집계됩니다.</small></div>';return;}
    let totPw=0;rows.forEach(rw=>{const p=parseFloat(rw.pw)||0;totPw+=p*(rw.cnt||1);});
    let html=`<div class="card"><div class="ch">장비일람표 (EQUIPMENT SCHEDULE)<span class="src-badge">TAG 수정 시 각 용량계산서 탭에 자동 반영</span></div><div class="cb"><div class="tw"><table>
      <thead><tr>
        <th style="text-align:left">구분</th><th>장비번호 (TAG)</th><th style="text-align:left">설치위치 / 서비스지역</th>
        <th style="text-align:left">용량 / 사양</th><th>동력(kW)</th><th>전원</th><th>수량</th>
      </tr></thead><tbody>`;
    let prevGrp=null;
    rows.forEach(rw=>{
      if(rw.grp!==prevGrp){html+=`<tr><td colspan="7" class="s0">${esc(rw.grp)}</td></tr>`;prevGrp=rw.grp;}
      html+=`<tr>
        <td class="L" style="color:#94a3b8;font-size:10px">${esc(rw.grp)}</td>
        <td class="C"><input type="text" value="${esc(rw.tag)}" style="width:130px;font-weight:600" onchange="${rw.on}"></td>
        <td class="L">${esc(rw.loc)}</td>
        <td class="L" style="font-size:10px">${esc(rw.spec||'—')}</td>
        <td style="text-align:right">${rw.pw!==''?esc(String(rw.pw)):'—'}</td>
        <td class="C" style="font-size:10px">${esc(rw.volt||'—')}</td>
        <td class="C">${rw.cnt}</td>
      </tr>`;
    });
    html+=`<tr style="background:#dbeafe">
      <td colspan="4" class="L" style="font-weight:700">합 계 (동력 입력분 기준)</td>
      <td style="text-align:right;font-weight:700">${totPw.toFixed(2)} kW</td>
      <td></td>
      <td class="C" style="font-weight:700">${rows.reduce((s,rw)=>s+(rw.cnt||1),0)} SET</td>
    </tr>`;
    html+=`</tbody></table></div></div></div>`;
    el.innerHTML=html;return;
  }

  // ── PAC 카드 디자인 ────────────────────────────────────────
  if(capTab==='PAC'){
    const rooms=STATE.rooms.filter(r=>r.ce==='PAC'||r.he==='PAC');   // 난방만 PAC인 실(중앙제어실 등)도 포함
    if(!rooms.length){el.innerHTML='<div class="empty">PAC로 선택된 실이 없습니다.<br><small>② 실 → §6 설비 선정에서 냉방 또는 난방 설비를 PAC로 선택하세요.</small></div>';return;}
    el.innerHTML=rooms.map((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId);
      const mc=getMaxCool(r); const mcd=mc!==null?mc:0;
      const hl=getHeatLoad(r); const hld=hl!==null?hl:0;
      const rid=r.id;
      const pc=pacObj(r);   // 기준: 2026-10-23 검토 #32 — 냉방 CTH 실의 PAC 는 별도 저장칸
      const autoTag='M-HV-PAC-'+String(idx+1).padStart(3,'0');
      const tag=pc.tag||autoTag;
      const svc=esc(b?.name||'—')+' – '+(f?esc(f.name)+' ':'')+esc(r.name);
      const cnt=pc.cnt||1;
      const perCbase=mc!==null?Math.round(mcd/cnt):null;
      const perHbase=hl!==null?Math.round(hld/cnt):null;
      const perC=perCbase;
      const perH=perHbase;
      const row=(lbl,fld,val,unit,ph,df)=>{
        ph=ph||'';unit=unit||'';df=df||'';
        return '<div style="display:flex;align-items:center;justify-content:space-between;padding:3px 0;border-bottom:1px solid #f1f5f9;gap:6px">'
          +'<span style="font-size:9px;color:#64748b;white-space:nowrap">'+lbl+'</span>'
          +'<div style="display:flex;align-items:center;gap:4px;flex-shrink:0">'
          +'<input type="text" value="'+esc(String(val||''))+'" placeholder="'+ph+'" '
          +(df?'data-field="'+df+'" ':'')
          +'style="width:85px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:10px;font-family:inherit;text-align:right" '
          +'onchange="sCP(\''+rid+'\',\''+fld+'\',this.value)">'
          +(unit?'<span style="font-size:9px;color:#94a3b8;white-space:nowrap">'+unit+'</span>':'')
          +'</div></div>';
      };
      const selC=parseInt(pc.selC)||0;
      const selH=parseInt(pc.selH)||0;
      const selHLt=parseInt(pc.selHLt)||0;
      const selHEff=selHLt>0?selHLt:selH; // 저온난방능력 입력 시 그 값으로 난방 판정 (설계외기 기준 실능력)
      const selCbdr=selC&&perC!==null?(selC>=perC?'#16a34a':'#dc2626'):'#ca8a04';
      const selHbdr=selHEff&&perH!==null?(selHEff>=perH?'#16a34a':'#dc2626'):'#ca8a04';
      const cMgn=selC&&perC?((selC-perC)/perC*100):null;
      const hMgn=selHEff&&perH?((selHEff-perH)/perH*100):null;
      // 기준: AC-012 — 순부하(안전율 전) 대비 총 여유. 안전율 + 카탈로그 올림이 합쳐진 값
      const cTot=selC&&perC?((selC/(perC/1.10)-1)*100):null;
      const hTot=selHEff&&perH?((selHEff/(perH/1.10)-1)*100):null;
      return '<div class="cap-card cap-pac-card" style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.10);margin-bottom:14px">'

        // ① HEADER
        +'<div style="background:#1e3a5f;color:#fff;padding:8px 14px">'
        +'<div style="font-weight:700;font-size:12px;letter-spacing:.3px;margin-bottom:3px">PACKAGE AIR CONDITIONER (P.A.C)</div>'
        +'<div style="display:flex;justify-content:space-between;font-size:10px;opacity:.9">'
        +'<span>'+(idx+1)+') 장비번호 : <strong>'+esc(tag)+'</strong></span>'
        +'<span>서비스지역 : '+svc+'</span>'
        +'</div></div>'

        // ② CONDITIONS TABLE + SF + 설치 대수
        +'<div style="padding:8px 12px;background:#f8fafc;border-bottom:1px solid #e2e8f0">'
        +'<table style="width:100%;font-size:10px;border-collapse:collapse">'
        +'<thead><tr style="background:#e2e8f0">'
        +'<th style="padding:4px 8px;text-align:left;border:1px solid #cbd5e1">조건</th>'
        +'<th style="padding:4px 8px;text-align:center;border:1px solid #cbd5e1">여름 DB / RH</th>'
        +'<th style="padding:4px 8px;text-align:center;border:1px solid #cbd5e1">겨울 DB / RH</th>'
        +'<th style="padding:4px 8px;text-align:right;border:1px solid #cbd5e1">냉방부하 (W)</th>'
        +'<th style="padding:4px 8px;text-align:right;border:1px solid #cbd5e1">난방부하 (W)</th>'
        +'</tr></thead>'
        +'<tbody><tr>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;font-weight:600">설 계</td>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;text-align:center">'+(r.cdb!==null?r.cdb+'℃':'—')+' / '+(r.crh!==null?r.crh+'%RH':'—')+'</td>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;text-align:center">'+(r.hdb!==null?r.hdb+'℃':'—')+' / —</td>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;text-align:right">'+(mc!==null?fW(mcd):'냉방없음')+'</td>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;text-align:right">'+(hl!==null?fW(hld):'난방없음')+'</td>'
        +'</tr></tbody></table>'
        +'<div style="margin-top:7px;display:flex;align-items:center;flex-wrap:wrap;gap:16px;font-size:10px">'
        +'<span style="color:#64748b;font-weight:600">※ 부하계산서에 안전율(냉방·난방 각 10%) 기 반영됨</span>'
        +'<label style="display:flex;align-items:center;gap:5px;font-weight:600;color:#334155">설치 대수 (Q\'TY) :'
        +'<input type="number" value="'+cnt+'" min="1" style="width:50px;padding:2px 6px;border:1px solid #94a3b8;border-radius:3px;font-size:10px;font-family:inherit;text-align:center" onchange="sCP(\''+rid+'\',\'cnt\',parseInt(this.value)||1);renderCapCalc()"> 대'
        +'</label>'
        +'<span style="color:#1e3a5f">대당 냉방부하 : <strong>'+(perCbase!==null?fW(perCbase):'—')+' W</strong></span>'
        +'<span style="color:#1e3a5f">대당 난방부하 : <strong>'+(perHbase!==null?fW(perHbase):'—')+' W</strong></span>'
        +'</div>'
        +'</div>'

        // ③ SELECTION BOX (PAC: 계산/선정 분리)
        +'<div style="margin:10px 12px;padding:10px 16px;background:#fef08a;border:2px solid #ca8a04;border-radius:5px">'
        +'<div style="font-weight:700;font-size:10px;color:#713f12;margin-bottom:8px;letter-spacing:.5px">— SELECTION</div>'
        +'<div style="display:grid;grid-template-columns:1fr 1fr;gap:8px 20px;font-size:10px">'
        +'<div style="display:flex;align-items:center;gap:6px">'
        +'<span style="min-width:130px;font-weight:600;color:#1e40af">COOLING CAP. (계산)</span>'
        +'<span style="font-weight:700;font-size:11px;color:#1e40af">'+(perC!==null?fW(perC):'—')+'</span>'
        +'<span style="color:#1e40af;margin-left:2px;font-size:9px">W</span>'
        +'</div>'
        +'<div style="display:flex;align-items:center;gap:6px">'
        +'<span style="min-width:130px;font-weight:600;color:#1e40af">HEATING CAP. (계산)</span>'
        +'<span style="font-weight:700;font-size:11px;color:#1e40af">'+(perH!==null?fW(perH):'—')+'</span>'
        +'<span style="color:#1e40af;margin-left:2px;font-size:9px">W</span>'
        +'</div>'
        +'<div style="display:flex;align-items:center;gap:6px;background:rgba(255,255,255,.5);padding:4px 7px;border-radius:4px">'
        +'<span style="min-width:130px;font-weight:600;color:#713f12">COOLING CAP. (선정)</span>'
        +'<input type="text" value="'+esc(pc.selC||'')+'" placeholder="0" data-field="sel_cool" '
        +'style="width:80px;padding:2px 6px;border:2px solid '+selCbdr+';border-radius:3px;font-size:11px;font-family:inherit;text-align:right;background:#fffde7" '
        +'onchange="sCP(\''+rid+'\',\'selC\',this.value);renderCapCalc()">'
        +'<span style="color:#713f12;white-space:nowrap;margin-left:2px;font-size:9px">W</span>'
        +'</div>'
        +'<div style="display:flex;align-items:center;gap:6px;background:rgba(255,255,255,.5);padding:4px 7px;border-radius:4px">'
        +'<span style="min-width:130px;font-weight:600;color:#713f12">HEATING CAP. (선정)</span>'
        +'<input type="text" value="'+esc(pc.selH||'')+'" placeholder="0" data-field="sel_heat" '
        +'style="width:80px;padding:2px 6px;border:2px solid '+selHbdr+';border-radius:3px;font-size:11px;font-family:inherit;text-align:right;background:#fffde7" '
        +'onchange="sCP(\''+rid+'\',\'selH\',this.value);renderCapCalc()">'
        +'<span style="color:#713f12;white-space:nowrap;margin-left:2px;font-size:9px">W</span>'
        +'</div>'
        +'<div style="display:flex;align-items:center;gap:6px;grid-column:span 2;background:rgba(255,255,255,.45);padding:4px 7px;border-radius:4px">'
        +'<span style="min-width:130px;font-weight:600;color:#713f12">저온 난방능력 (선정·옵션)</span>'
        +'<input type="text" value="'+esc(pc.selHLt||'')+'" placeholder="설계외기 기준 W" '
        +'style="width:110px;padding:2px 6px;border:1px solid #ca8a04;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" '
        +'onchange="sCP(\''+rid+'\',\'selHLt\',this.value);renderCapCalc()">'
        +'<span style="color:#713f12;white-space:nowrap;margin-left:2px;font-size:9px">W</span>'
        +'<span style="font-size:8px;color:#92400e">※ 입력 시 난방 여유율을 저온능력 기준으로 판정 (히트펌프는 설계외기에서 정격 대비 능력 저하)</span>'
        +'</div>'
        +'</div></div>'


        // ④ SPEC TABLE
        +'<div style="padding:8px 12px 10px">'
        +'<div style="font-weight:700;font-size:10px;color:#1e3a5f;border-bottom:2px solid #1e3a5f;padding:4px 0;margin-bottom:8px">☞ 장비 사양</div>'
        +'<button class="btn btP btS no-print" style="margin-bottom:6px" onclick="openCatModal(\'PAC\',function(row){_catPAC(\''+rid+'\',row)},{val:'+(perC||0)+',unit:\'W\',label:\'냉방능력\'})">📋 카탈로그에서 선택(냉난방)</button>'
        +'<button class="btn btP btS no-print" style="margin-bottom:6px;margin-left:4px" onclick="openCatModal(\'PAC_C\',function(row){_catPAC(\''+rid+'\',row)},{val:'+(perC||0)+',unit:\'W\',label:\'냉방능력\'})">📋 냉방전용</button>'
        +(pc.model?
          '<div style="font-size:9px;background:#eff6ff;border:1px solid #bfdbfe;border-radius:4px;padding:6px 8px;margin-bottom:8px">'
          +'<div style="font-weight:700;color:#1d4ed8;margin-bottom:4px">'+esc(pc.model)+(pc.ouModel?' / '+esc(pc.ouModel):'')+'</div>'
          +'</div>'
        :'')
        +'<table style="width:100%;font-size:9px;border-collapse:collapse">'
        +'<thead><tr style="background:#e2e8f0"><th style="padding:3px 6px;text-align:left;border:1px solid #cbd5e1">항목</th><th style="padding:3px 6px;text-align:center;border:1px solid #cbd5e1">최소</th><th style="padding:3px 6px;text-align:center;border:1px solid #cbd5e1">표준</th><th style="padding:3px 6px;text-align:center;border:1px solid #cbd5e1">최대</th><th style="padding:3px 6px;text-align:left;border:1px solid #cbd5e1">단위</th></tr></thead>'
        +'<tbody>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">냉방능력</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.ccMin??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center;font-weight:700;color:#1d4ed8">'+(pc.ccStd??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.ccMax??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kW</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">난방능력</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.hcMin??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center;font-weight:700;color:#dc2626">'+(pc.hcStd??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.hcMax??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kW</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">소비전력(냉방)</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.pwCMin??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center;font-weight:700">'+(pc.pwCStd??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.pwCMax??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kW</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">소비전력(난방)</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.pwHMin??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center;font-weight:700">'+(pc.pwHStd??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.pwHMax??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kW</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">배관경</td><td colspan="3" style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.liq?'액관φ '+esc(pc.liq):'—')+(pc.gas?' &nbsp;/&nbsp; 가스관φ '+esc(pc.gas):'')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">mm</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">냉매종류</td><td colspan="3" style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+(pc.ref?esc(pc.ref):'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0"></td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">전원</td><td colspan="3" style="padding:3px 6px;border:1px solid #e2e8f0"><input type="text" value="'+esc(pc.volt||'')+'" placeholder="3P×220V×60Hz" style="width:100%;padding:2px 4px;border:1px solid #e2e8f0;border-radius:3px;font-size:9px;font-family:inherit" onchange="sCP(\''+rid+'\',\'volt\',this.value)"></td><td style="padding:3px 6px;border:1px solid #e2e8f0"></td></tr>'
        +'</tbody></table>'
        +'</div>'

        // 여유율
        +(cMgn!==null||hMgn!==null?'<div style="margin:0 12px 8px;padding:6px 12px;background:#f8fafc;border:1px solid #e2e8f0;border-radius:4px;font-size:9px;display:flex;gap:20px;flex-wrap:wrap">'+(cMgn!==null?'<span>냉방 여유율 : <strong style="color:'+(cMgn>=0?'#16a34a':'#dc2626')+'">'+cMgn.toFixed(1)+'%</strong> '+(cMgn>=0?'✓ OK':'✗ 부족')+'<span style="color:#64748b"> (안전율 10% 포함 부하 대비)</span></span>':'')+(hMgn!==null?'<span>난방 여유율 : <strong style="color:'+(hMgn>=0?'#16a34a':'#dc2626')+'">'+hMgn.toFixed(1)+'%</strong> '+(hMgn>=0?'✓ OK':'✗ 부족')+'<span style="color:#64748b"> (안전율 10% 포함 부하 대비)</span>'+(selHLt>0?' <span style="color:#166534">(저온 설계외기 기준)</span>':' <span style="color:#b45309;font-weight:700">⚠ 정격(외기 7℃) 기준 — 저온난방 미입력 주의</span>')+'</span>':'')+(cTot!==null?'<span style="color:#7c3aed">총 여유 (순부하 대비) : <strong>'+cTot.toFixed(1)+'%</strong></span>':'')+(hTot!==null?'<span style="color:#7c3aed">난방 총 여유 : <strong>'+hTot.toFixed(1)+'%</strong></span>':'')+'</div>':'')

        // ⑦ FOOTER
        +'<div style="background:#f0f4f8;border-top:1px solid #e2e8f0;padding:8px 14px;display:flex;align-items:center;flex-wrap:wrap;gap:14px;font-size:10px">'
        +'<div style="display:flex;align-items:center;gap:5px"><span style="font-weight:600">☞ TOTAL POWER * :</span>'
        +'<input type="text" value="'+esc(pc.pw||'')+'" placeholder="kW" data-field="total_power" style="width:60px;padding:2px 5px;border:1px solid #cbd5e1;border-radius:3px;font-size:10px;font-family:inherit;text-align:right" onchange="sCP(\''+rid+'\',\'pw\',this.value)"> kW</div>'
        +'<div style="display:flex;align-items:center;gap:5px"><span style="font-weight:600">☞ POWER SOURCE :</span>'
        +'<input type="text" value="'+esc(pc.volt||'')+'" placeholder="3P × 220V × 60Hz" data-field="power_source" style="width:150px;padding:2px 5px;border:1px solid #cbd5e1;border-radius:3px;font-size:10px;font-family:inherit" onchange="sCP(\''+rid+'\',\'volt\',this.value)"></div>'
        +'<div style="display:flex;align-items:center;gap:5px"><span style="font-weight:600">☞ Q\'TY :</span>'
        +'<span style="padding:2px 10px;background:#fff;border:1px solid #cbd5e1;border-radius:3px;font-weight:700;font-size:10px">'+cnt+'</span> SETS</div>'
        +'<div style="display:flex;align-items:center;gap:5px"><span style="font-weight:600">TAG NO. :</span>'
        +'<input type="text" value="'+esc(pc.tag||autoTag)+'" placeholder="M-HV-xxx" style="width:105px;padding:2px 5px;border:1px solid #cbd5e1;border-radius:3px;font-size:10px;font-family:inherit" onchange="sCP(\''+rid+'\',\'tag\',this.value)"></div>'
        +'</div>'

        +'</div>';
    }).join('');
    return;
  }

  // ── CTH 카드 디자인 ─────────────────────────────────────────
  if(capTab==='CTH'){
    const rooms=STATE.rooms.filter(r=>r.ce==='CTH'||r.ve==='항온항습기');
    if(!rooms.length){el.innerHTML='<div class="empty">CTH로 선택된 실이 없습니다.<br><small>② 실 → §6 설비 선정에서 냉방 설비를 CTH로 선택하세요.</small></div>';return;}
    el.innerHTML=rooms.map((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId);
      const mc=getMaxCool(r); const mcd=mc!==null?mc:0;
      const hl=getHeatLoad(r); const hld=hl!==null?hl:0;
      const rid=r.id;
      const autoTag='M-HV-CTH-'+String(idx+1).padStart(3,'0');
      const tag=r.capC.tag||autoTag;
      const humAuto=(function(){const g=calcLE(r).humKgh||0;return g>0?String(Math.ceil(g*2)/2):'3';})(); // 가습부하 자동(0.5kg/h 올림)
      const svc=esc(b?.name||'—')+' – '+(f?esc(f.name)+' ':'')+esc(r.name);
      const cnt=r.capC.cnt||1;
      const perCbase=mc!==null?Math.round(mcd/cnt):null;
      // 기준: AC-015·AC-021 — 중앙제어실 난방은 PAC 담당. CTH 탭에서는 난방을 판정하지 않는다 (2026-10-23 검토 #33)
      const perHbase=(hl!==null&&r.he==='CTH')?Math.round(hld/cnt):null;
      const perC=perCbase;
      const perH=perHbase;
      const row=(lbl,fld,val,unit,ph,df)=>{
        ph=ph||'';unit=unit||'';df=df||'';
        return '<div style="display:flex;align-items:center;justify-content:space-between;padding:3px 0;border-bottom:1px solid #f1f5f9;gap:6px">'
          +'<span style="font-size:9px;color:#64748b;white-space:nowrap">'+lbl+'</span>'
          +'<div style="display:flex;align-items:center;gap:4px;flex-shrink:0">'
          +'<input type="text" value="'+esc(String(val||''))+'" placeholder="'+ph+'" '
          +(df?'data-field="'+df+'" ':'')
          +'style="width:85px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:10px;font-family:inherit;text-align:right" '
          +'onchange="sCC(\''+rid+'\',\''+fld+'\',this.value)">'
          +(unit?'<span style="font-size:9px;color:#94a3b8;white-space:nowrap">'+unit+'</span>':'')
          +'</div></div>';
      };
      const selC=parseInt(r.capC.selC)||0;
      const selH=parseInt(r.capC.selH)||0;
      const selHLt=parseInt(r.capC.selHLt)||0;
      const selHEff=selHLt>0?selHLt:selH; // 저온난방능력 입력 시 그 값으로 난방 판정 (설계외기 기준 실능력)
      const selCbdr=selC&&perC!==null?(selC>=perC?'#16a34a':'#dc2626'):'#ca8a04';
      const selHbdr=selHEff&&perH!==null?(selHEff>=perH?'#16a34a':'#dc2626'):'#ca8a04';
      const cMgn=selC&&perC?((selC-perC)/perC*100):null;
      const hMgn=selHEff&&perH?((selHEff-perH)/perH*100):null;
      // 기준: AC-012 — 순부하(안전율 전) 대비 총 여유. 안전율 + 카탈로그 올림이 합쳐진 값
      const cTot=selC&&perC?((selC/(perC/1.10)-1)*100):null;
      const hTot=selHEff&&perH?((selHEff/(perH/1.10)-1)*100):null;
      return '<div class="cap-card cap-cth-card" style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.10);margin-bottom:14px">'

        // ① HEADER
        +'<div style="background:#1e3a5f;color:#fff;padding:8px 14px">'
        +'<div style="font-weight:700;font-size:12px;letter-spacing:.3px;margin-bottom:3px">항온항습기 선정 (C.T.H. Unit)</div>'
        +'<div style="display:flex;justify-content:space-between;font-size:10px;opacity:.9">'
        +'<span>'+(idx+1)+') 장비번호 : <strong>'+esc(tag)+'</strong></span>'
        +'<span>서비스지역 : '+svc+'</span>'
        +'</div></div>'

        // ② CONDITIONS TABLE + ③ SF note
        +'<div style="padding:8px 12px;background:#f8fafc;border-bottom:1px solid #e2e8f0">'
        +'<table style="width:100%;font-size:10px;border-collapse:collapse">'
        +'<thead><tr style="background:#e2e8f0">'
        +'<th style="padding:4px 8px;text-align:left;border:1px solid #cbd5e1">조건</th>'
        +'<th style="padding:4px 8px;text-align:center;border:1px solid #cbd5e1">여름 DB / RH</th>'
        +'<th style="padding:4px 8px;text-align:center;border:1px solid #cbd5e1">겨울 DB / RH</th>'
        +'<th style="padding:4px 8px;text-align:right;border:1px solid #cbd5e1">냉방부하 (W)</th>'
        +'<th style="padding:4px 8px;text-align:right;border:1px solid #cbd5e1">난방부하 (W)</th>'
        +'</tr></thead>'
        +'<tbody><tr>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;font-weight:600">설 계</td>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;text-align:center">'+(r.cdb!==null?r.cdb+'℃':'—')+' / '+(r.crh!==null?r.crh+'%RH':'—')+'</td>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;text-align:center">'+(r.hdb!==null?r.hdb+'℃':'—')+' / —</td>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;text-align:right">'+(mc!==null?fW(mcd):'냉방없음')+'</td>'
        +'<td style="padding:4px 8px;border:1px solid #e2e8f0;text-align:right">'+(hl!==null?fW(hld):'난방없음')+'</td>'
        +'</tr></tbody></table>'
        +'<div style="margin-top:7px;display:flex;align-items:center;flex-wrap:wrap;gap:16px;font-size:10px">'
        +'<span style="color:#64748b;font-weight:600">※ 부하계산서에 안전율(냉방·난방 각 10%) 기 반영됨</span>'
        +'<label style="display:flex;align-items:center;gap:5px;font-weight:600;color:#334155">설치 대수 (Q\'TY) :'
        +'<input type="number" value="'+cnt+'" min="1" style="width:50px;padding:2px 6px;border:1px solid #94a3b8;border-radius:3px;font-size:10px;font-family:inherit;text-align:center" onchange="sCC(\''+rid+'\',\'cnt\',parseInt(this.value)||1);renderCapCalc()"> 대'
        +'</label>'
        +'<span style="color:#1e3a5f">대당 냉방부하 : <strong>'+(perCbase!==null?fW(perCbase):'—')+' W</strong></span>'
        +'<span style="color:#1e3a5f">대당 난방부하 : <strong>'+(perHbase!==null?fW(perHbase):'—')+' W</strong></span>'
        +'</div>'
        +'</div>'

        // ③ SELECTION BOX (CTH: 계산/선정 분리 + HUMIDITY)
        +'<div style="margin:10px 12px;padding:10px 16px;background:#fef08a;border:2px solid #ca8a04;border-radius:5px">'
        +'<div style="font-weight:700;font-size:10px;color:#713f12;margin-bottom:8px;letter-spacing:.5px">— SELECTION</div>'
        +'<div style="display:grid;grid-template-columns:1fr 1fr;gap:8px 20px;font-size:10px">'
        +'<div style="display:flex;align-items:center;gap:6px">'
        +'<span style="min-width:130px;font-weight:600;color:#1e40af">COOLING CAP. (계산)</span>'
        +'<span style="font-weight:700;font-size:11px;color:#1e40af">'+(perC!==null?fW(perC):'—')+'</span>'
        +'<span style="color:#1e40af;margin-left:2px;font-size:9px">W</span>'
        +'</div>'
        +'<div style="display:flex;align-items:center;gap:6px">'
        +'<span style="min-width:130px;font-weight:600;color:#1e40af">HEATING CAP. (계산)</span>'
        +'<span style="font-weight:700;font-size:11px;color:#1e40af">'+(perH!==null?fW(perH):((r.he&&r.he!=='없음'&&r.he!=='CTH')?'난방: '+esc(r.he)+' 담당':'—'))+'</span>'
        +'<span style="color:#1e40af;margin-left:2px;font-size:9px">W</span>'
        +'</div>'
        +'<div style="display:flex;align-items:center;gap:6px;background:rgba(255,255,255,.5);padding:4px 7px;border-radius:4px">'
        +'<span style="min-width:130px;font-weight:600;color:#713f12">COOLING CAP. (선정)</span>'
        +'<input type="text" value="'+esc(r.capC.selC||'')+'" placeholder="0" data-field="sel_cool" '
        +'style="width:80px;padding:2px 6px;border:2px solid '+selCbdr+';border-radius:3px;font-size:11px;font-family:inherit;text-align:right;background:#fffde7" '
        +'onchange="sCC(\''+rid+'\',\'selC\',this.value);renderCapCalc()">'
        +'<span style="color:#713f12;white-space:nowrap;margin-left:2px;font-size:9px">W</span>'
        +'</div>'
        +'<div style="display:flex;align-items:center;gap:6px;background:rgba(255,255,255,.5);padding:4px 7px;border-radius:4px">'
        +'<span style="min-width:130px;font-weight:600;color:#713f12">HEATING CAP. (선정)</span>'
        +'<input type="text" value="'+esc(r.capC.selH||'')+'" placeholder="0" data-field="sel_heat" '
        +'style="width:80px;padding:2px 6px;border:2px solid '+selHbdr+';border-radius:3px;font-size:11px;font-family:inherit;text-align:right;background:#fffde7" '
        +'onchange="sCC(\''+rid+'\',\'selH\',this.value);renderCapCalc()">'
        +'<span style="color:#713f12;white-space:nowrap;margin-left:2px;font-size:9px">W</span>'
        +'</div>'
        +'<div style="display:flex;align-items:center;gap:6px;background:rgba(255,255,255,.45);padding:4px 7px;border-radius:4px;grid-column:span 2">'
        +'<span style="min-width:130px;font-weight:600;color:#713f12">HUMIDITY * <span style="font-weight:400;font-size:8px;color:#2563eb">(가습부하 자동 '+humAuto+')</span></span>'
        +'<input type="text" value="'+esc(r.capC.humidity||humAuto)+'" placeholder="'+humAuto+'" data-field="humidity" '
        +'style="width:80px;padding:2px 6px;border:1px solid #ca8a04;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" '
        +'onchange="sCC(\''+rid+'\',\'humidity\',this.value)">'
        +'<span style="color:#713f12;white-space:nowrap;margin-left:2px;font-size:9px">kg/h</span>'
        +'</div>'
        +'</div></div>'

        // ④ SPEC TABLE (CTH — 실내기 + 실외기)
        +'<div style="padding:8px 12px 10px">'
        +'<div style="font-weight:700;font-size:10px;color:#1e3a5f;border-bottom:2px solid #1e3a5f;padding:4px 0;margin-bottom:8px">☞ 장비 사양</div>'
        +'<div style="display:flex;gap:6px;flex-wrap:wrap;margin-bottom:8px">'
        +'<button class="btn btP btS no-print" onclick="openCatModal(\'CTH_WATER\',function(row){_catCTHW(\''+rid+'\',row)},{val:'+(perC||0)+',unit:\'W\',label:\'냉방능력\'})">📋 수냉식 카탈로그 선택</button>'
        +'<button class="btn btP btS no-print" onclick="openCatModal(\'CTH_AIR\',function(row){_catCTHA(\''+rid+'\',row)},{val:'+(perC||0)+',unit:\'W\',label:\'냉방능력\'})">📋 공냉식 카탈로그 선택</button>'
        +'</div>'
        // 실내기 섹션
        +'<div style="font-weight:700;font-size:9px;color:#1d4ed8;background:#eff6ff;border:1px solid #bfdbfe;padding:4px 8px;border-radius:4px 4px 0 0;margin-top:4px">실내기 (INDOOR UNIT)</div>'
        +'<table style="width:100%;font-size:9px;border-collapse:collapse;margin-bottom:10px">'
        +'<tbody>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600;width:38%">모델</td><td colspan="2" style="padding:3px 6px;border:1px solid #e2e8f0">'+(r.capC.model?esc(r.capC.model):'—')+'</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">냉방능력</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right;font-weight:700;color:#1d4ed8">'+(r.capC.ccStd??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kW</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">난방능력</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right;font-weight:700;color:#dc2626">'+(r.capC.hcStd??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kW</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">송풍기 풍량</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right">'+(r.capC.iaf??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">CMH</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">기외정압</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right">'+(r.capC.iesp??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">mmAq</td></tr>'
        +(r.capC.ouCcW==null?
          '<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">압축기 형식</td><td colspan="2" style="padding:3px 6px;border:1px solid #e2e8f0">'+(r.capC.ouCompType?esc(r.capC.ouCompType):'—')+'</td></tr>'
          +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">압축기 출력</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right">'+(r.capC.ouCompKw??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kW</td></tr>'
        :
          '<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">열교환기</td><td colspan="2" style="padding:3px 6px;border:1px solid #e2e8f0">'+(r.capC.ouCondType?esc(r.capC.ouCondType):'—')+'</td></tr>'
        )
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">냉매</td><td colspan="2" style="padding:3px 6px;border:1px solid #e2e8f0">'+(r.capC.ref?esc(r.capC.ref):'—')+'</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">가습기 용량</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right">'+(r.capC.humidity??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kg/h</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">소비전력</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right">'+(r.capC.pwCStd??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kW</td></tr>'
        +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">전원</td><td colspan="2" style="padding:3px 6px;border:1px solid #e2e8f0"><input type="text" value="'+esc(r.capC.volt||'')+'" placeholder="3P×220V×60Hz" style="width:100%;padding:2px 4px;border:1px solid #e2e8f0;border-radius:3px;font-size:9px;font-family:inherit" onchange="sCC(\''+rid+'\',\'volt\',this.value)"></td></tr>'
        +'</tbody></table>'
        // 실외기 섹션 (공냉식에만 해당)
        +(r.capC.ouCcW!=null?
          '<div style="font-weight:700;font-size:9px;color:#065f46;background:#ecfdf5;border:1px solid #6ee7b7;padding:4px 8px;border-radius:4px 4px 0 0">실외기 (OUTDOOR UNIT)</div>'
          +'<table style="width:100%;font-size:9px;border-collapse:collapse;margin-bottom:4px">'
          +'<tbody>'
          +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600;width:38%">모델</td><td colspan="2" style="padding:3px 6px;border:1px solid #e2e8f0">'+(r.capC.ouModel?esc(r.capC.ouModel):'—')+'</td></tr>'
          +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">압축기 형식</td><td colspan="2" style="padding:3px 6px;border:1px solid #e2e8f0">'+(r.capC.ouCompType?esc(r.capC.ouCompType):'—')+'</td></tr>'
          +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">압축기 출력</td><td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right">'+(r.capC.ouCompKw??'—')+'</td><td style="padding:3px 6px;border:1px solid #e2e8f0;color:#64748b">kW</td></tr>'
          +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">열교환기</td><td colspan="2" style="padding:3px 6px;border:1px solid #e2e8f0">'+(r.capC.ouCondType?esc(r.capC.ouCondType):'—')+'</td></tr>'
          +'<tr><td style="padding:3px 6px;border:1px solid #e2e8f0;font-weight:600">냉매</td><td colspan="2" style="padding:3px 6px;border:1px solid #e2e8f0">'+(r.capC.ouRef?esc(r.capC.ouRef):'—')+'</td></tr>'
          +'</tbody></table>'
        :'<div style="font-size:9px;color:#94a3b8;margin-top:4px;padding:4px 6px;background:#f8fafc;border:1px solid #e2e8f0;border-radius:4px">실외기: 수냉식(해당없음) 또는 미선정</div>')
        +'</div>'

        // 여유율
        +(cMgn!==null||hMgn!==null?'<div style="margin:0 12px 8px;padding:6px 12px;background:#f8fafc;border:1px solid #e2e8f0;border-radius:4px;font-size:9px;display:flex;gap:20px;flex-wrap:wrap">'+(cMgn!==null?'<span>냉방 여유율 : <strong style="color:'+(cMgn>=0?'#16a34a':'#dc2626')+'">'+cMgn.toFixed(1)+'%</strong> '+(cMgn>=0?'✓ OK':'✗ 부족')+'<span style="color:#64748b"> (안전율 10% 포함 부하 대비)</span></span>':'')+(hMgn!==null?'<span>난방 여유율 : <strong style="color:'+(hMgn>=0?'#16a34a':'#dc2626')+'">'+hMgn.toFixed(1)+'%</strong> '+(hMgn>=0?'✓ OK':'✗ 부족')+'<span style="color:#64748b"> (안전율 10% 포함 부하 대비)</span></span>':'')+(cTot!==null?'<span style="color:#7c3aed">총 여유 (순부하 대비) : <strong>'+cTot.toFixed(1)+'%</strong></span>':'')+(hTot!==null?'<span style="color:#7c3aed">난방 총 여유 : <strong>'+hTot.toFixed(1)+'%</strong></span>':'')+'</div>':'')

        // ⑦ FOOTER
        +'<div style="background:#f0f4f8;border-top:1px solid #e2e8f0;padding:8px 14px;display:flex;align-items:center;flex-wrap:wrap;gap:14px;font-size:10px">'
        +'<div style="display:flex;align-items:center;gap:5px"><span style="font-weight:600">☞ TOTAL POWER * :</span>'
        +'<input type="text" value="'+esc(r.capC.pw||'')+'" placeholder="kW" data-field="total_power" style="width:60px;padding:2px 5px;border:1px solid #cbd5e1;border-radius:3px;font-size:10px;font-family:inherit;text-align:right" onchange="sCC(\''+rid+'\',\'pw\',this.value)"> kW</div>'
        +'<div style="display:flex;align-items:center;gap:5px"><span style="font-weight:600">☞ POWER SOURCE :</span>'
        +'<input type="text" value="'+esc(r.capC.volt||'')+'" placeholder="3P × 220V × 60Hz" data-field="power_source" style="width:150px;padding:2px 5px;border:1px solid #cbd5e1;border-radius:3px;font-size:10px;font-family:inherit" onchange="sCC(\''+rid+'\',\'volt\',this.value)"></div>'
        +'<div style="display:flex;align-items:center;gap:5px"><span style="font-weight:600">☞ Q\'TY :</span>'
        +'<span style="padding:2px 10px;background:#fff;border:1px solid #cbd5e1;border-radius:3px;font-weight:700;font-size:10px">'+cnt+'</span> SETS</div>'
        +'<div style="display:flex;align-items:center;gap:5px"><span style="font-weight:600">TAG NO. :</span>'
        +'<input type="text" value="'+esc(r.capC.tag||autoTag)+'" placeholder="M-HV-xxx" style="width:105px;padding:2px 5px;border:1px solid #cbd5e1;border-radius:3px;font-size:10px;font-family:inherit" onchange="sCC(\''+rid+'\',\'tag\',this.value)"></div>'
        +'</div>'

        +'</div>';
    }).join('');
    return;
  }

  // ── EHP ZONE 용량계산서 ────────────────────────────────────
  if(capTab==='EHP실내기'){
    const ehpRooms=STATE.rooms.filter(r=>r.ce==='EHP');
    if(!ehpRooms.length){el.innerHTML='<div class="empty">EHP로 선택된 실이 없습니다.<br><small>② 실 → §6 설비 선정에서 냉방 설비를 EHP로 선택하세요.</small></div>';return;}
    // 기준: AC-024 — EHP 존 구성과 실외기 분할. 우선순위는
    //   ① 운전시간 → ② 층 단위 → ③ 냉매배관 길이 → ④ 방위 혼합.
    // 실외기 사양에 맞추는 것은 우선순위가 아니라 마무리 조정이다 (AC-024 24.3.5).
    // 계획 기준값: 실배관 120 m, 높이차 옥상 50 / 지상 40 m. 배관길이 보정계수는 아직 앱에 없다 (24.10)
    if(!Array.isArray(STATE.project.ehpZ)||!STATE.project.ehpZ.length){
      STATE.project.ehpZ=[{rooms:[],inModel:'',inType:'',inCc:'',inHc:'',inPwC:null,inPwH:null,inPw:'',inFanType:'',inFanW:null,inAfH:null,inAfM:null,inAfL:null,inAf:'',inLiq:null,inGas:null,inDrain:'',inVolt:'',inWt:null,inSize:'',ouTag:'',ouModel:'',ouCc:'',ouHc:'',ouPw:'',ouVolt:'',ouLtHc:null,ouPwC:null,ouPwH:null,ouPwLt:null,ouLiq:null,ouGas:null,ouRef:'',ouTempC:'',ouTempH:''}];
    }
    const EZ=STATE.project.ehpZ;
    window._ezField=function(zi,fld,val){if(STATE.project.ehpZ&&STATE.project.ehpZ[zi])STATE.project.ehpZ[zi][fld]=val;renderCapCalc();};
    window._ezRoom=function(zi,action,rid){if(!STATE.project.ehpZ||!STATE.project.ehpZ[zi])return;const z=STATE.project.ehpZ[zi];if(action==='add'&&!z.rooms.includes(rid))z.rooms.push(rid);if(action==='del')z.rooms=z.rooms.filter(x=>x!==rid);renderCapCalc();};
    window._ezAdd=function(){if(!Array.isArray(STATE.project.ehpZ))STATE.project.ehpZ=[];STATE.project.ehpZ.push({rooms:[],inModel:'',inType:'',inCc:'',inHc:'',inPwC:null,inPwH:null,inPw:'',inFanType:'',inFanW:null,inAfH:null,inAfM:null,inAfL:null,inAf:'',inLiq:null,inGas:null,inDrain:'',inVolt:'',inWt:null,inSize:'',ouTag:'',ouModel:'',ouCc:'',ouHc:'',ouPw:'',ouVolt:'',ouLtHc:null,ouPwC:null,ouPwH:null,ouPwLt:null,ouLiq:null,ouGas:null,ouRef:'',ouTempC:'',ouTempH:''});renderCapCalc();};
    window._ezDel=function(zi){if(!Array.isArray(STATE.project.ehpZ))return;STATE.project.ehpZ.splice(zi,1);if(!STATE.project.ehpZ.length)STATE.project.ehpZ=[{rooms:[],inModel:'',inType:'',inCc:'',inHc:'',inPwC:null,inPwH:null,inPw:'',inFanType:'',inFanW:null,inAfH:null,inAfM:null,inAfL:null,inAf:'',inLiq:null,inGas:null,inDrain:'',inVolt:'',inWt:null,inSize:'',ouTag:'',ouModel:'',ouCc:'',ouHc:'',ouPw:'',ouVolt:'',ouLtHc:null,ouPwC:null,ouPwH:null,ouPwLt:null,ouLiq:null,ouGas:null,ouRef:'',ouTempC:'',ouTempH:''}];renderCapCalc();};
    let html='<div style="display:flex;flex-direction:column;gap:14px">'
      +'<div style="display:flex;justify-content:flex-end">'
      +'<button onclick="_ezAdd()" style="background:#1e3a5f;color:#fff;border:none;border-radius:4px;padding:6px 14px;cursor:pointer;font-size:11px;font-family:inherit">+ ZONE 추가</button>'
      +'</div>';
    EZ.forEach((z,zi)=>{
      const zRooms=z.rooms.map(rid=>ehpRooms.find(r=>r.id===rid)).filter(Boolean);
      // 기준: AC-013 — 존 최대 냉방부하는 「실별 최대의 합」이 아니라 「시각별 합의 최대」다.
      // 존을 어떻게 나누는가는 AC-024 (운전시간 → 층 단위 → 냉매배관 길이 → 방위 혼합).
      // 실마다 피크 시각이 다르므로(동측 10시·서측 16시) 실별 최대를 더하면 존재하지 않는 순간의 합이 된다.
      // 난방은 전 실이 동시에 최악(야간·무일사·무재실)이므로 단순 합산이 맞다.
      let totInC=0,totInH=0,totInCsum=0;
      const zLE=zRooms.map(r=>({r,le:(r.cdb!==null?calcLE(r):null)}));
      TIME_SLOTS.forEach((_,ti)=>{
        let sum=0; zLE.forEach(x=>{ if(x.le&&x.le.rth) sum+=(x.le.rth[ti]||0); });
        if(sum>totInC) totInC=sum;
      });
      zRooms.forEach(r=>{const mc=getMaxCool(r);const hl=getHeatLoad(r);totInCsum+=mc!==null?mc:0;totInH+=hl!==null?hl:0;});
      const divPct=(totInCsum>0&&totInC>0)?(1-totInC/totInCsum)*100:0;   // 동시부하 반영으로 줄어든 비율
      const ouCcN=parseFloat(z.ouCc)||0,ouHcN=parseFloat(z.ouHc)||0;
      const ouLtW=(parseFloat(z.ouLtHc)||0)*1000; // 저온난방(-15℃) kW → W
      const ouHeatW=ouLtW>0?ouLtW:ouHcN;          // 난방 판정은 저온난방능력 우선 (설계외기 기준 실능력)
      const hasRooms=zRooms.length>0;
      const ccOK=hasRooms&&ouCcN>0&&ouCcN>=totInC;
      const hcOK=hasRooms&&ouHeatW>0&&ouHeatW>=totInH;
      const ccBg=(!hasRooms||ouCcN===0)?'#f1f5f9':(ccOK?'#dcfce7':'#fee2e2');
      const ccTx=(!hasRooms||ouCcN===0)?'#94a3b8':(ccOK?'#166534':'#991b1b');
      const hcBg=(!hasRooms||ouHeatW===0)?'#f1f5f9':(hcOK?'#dcfce7':'#fee2e2');
      const hcTx=(!hasRooms||ouHeatW===0)?'#94a3b8':(hcOK?'#166534':'#991b1b');
      const ccTxt=!hasRooms?'— 실 없음':(ouCcN===0?'— 미입력':(ccOK?'✓ 냉방 OK':'✗ 냉방 부족'))
        +(divPct>0.5?' <span style="color:#7c3aed;font-size:9px">(실별최대합 '+fW(Math.round(totInCsum))+' → 동시최대 '+fW(Math.round(totInC))+', −'+divPct.toFixed(1)+'%)</span>':'');
      const hcTxt=!hasRooms?'— 실 없음':(ouHeatW===0?'— 미입력':(hcOK?'✓ 난방 OK':'✗ 난방 부족')+(ouLtW>0?' (저온-15℃ 기준)':' (정격 기준 — 저온난방 미입력 주의)'));
      // 연결률(Combination Ratio) = 실내기 정격냉방 합계 / 실외기 정격냉방 — 80~130 % 판정 (130 은 제조사 한계, 기준: AC-013)
      let totRatedInC=0; zRooms.forEach(r=>{totRatedInC+=(parseFloat(r.capC.ehpInCc)||0)*(r.capC.cnt||1);});
      const combR=(ouCcN>0&&totRatedInC>0)?totRatedInC/ouCcN*100:null;
      const combOK=combR!==null&&combR>=80&&combR<=130;
      const assignedInOther=EZ.filter((_,i)=>i!==zi).flatMap(zz=>zz.rooms);
      const addable=ehpRooms.filter(r=>!assignedInOther.includes(r.id)&&!z.rooms.includes(r.id));
      const autoOuTag='M-HV-EHP-OU-'+String(zi+1).padStart(3,'0');
      const lbl=(lab,fld,val,unit,ph)=>'<label style="display:flex;align-items:center;gap:4px">'
        +'<span style="font-size:9px;color:#64748b;white-space:nowrap">'+lab+'</span>'
        +'<input type="text" value="'+esc(String(val||''))+'" placeholder="'+(ph||'')+'" '
        +'style="width:80px;padding:2px 5px;border:1px solid #cbd5e1;border-radius:3px;font-size:10px;font-family:inherit;text-align:right" '
        +'onchange="_ezField('+zi+',\''+fld+'\',this.value)">'
        +(unit?' <span style="font-size:9px;color:#94a3b8">'+unit+'</span>':'')
        +'</label>';
      html+='<div class="ehp-zone" style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.10)">'
        +'<div style="background:#1e3a5f;color:#fff;padding:8px 14px;display:flex;justify-content:space-between;align-items:center">'
        +'<div><div style="font-weight:700;font-size:12px;letter-spacing:.3px">시스템 에어콘 선정 (E.H.P)</div>'
        +'<div style="font-size:10px;opacity:.85;margin-top:2px">ZONE '+(zi+1)+'  /  실외기 : '+esc(z.ouTag||autoOuTag)+'</div></div>'
        +(EZ.length>1?'<button onclick="_ezDel('+zi+')" style="background:#ef4444;color:#fff;border:none;border-radius:3px;padding:3px 10px;cursor:pointer;font-size:10px;font-family:inherit">ZONE 삭제</button>':'')
        +'</div>'
        +'<div style="padding:8px 12px 4px;overflow-x:auto">'
        +'<table style="width:100%;font-size:10px;border-collapse:collapse">'
        +'<thead>'
        +'<tr style="background:#1d4ed8;color:#fff">'
        +'<th rowspan="2" style="padding:4px 6px;border:1px solid rgba(255,255,255,.2)">층</th>'
        +'<th rowspan="2" style="padding:4px 6px;border:1px solid rgba(255,255,255,.2);text-align:left">실명</th>'
        +'<th rowspan="2" style="padding:4px 6px;border:1px solid rgba(255,255,255,.2)">수량</th>'
        +'<th rowspan="2" style="padding:4px 6px;border:1px solid rgba(255,255,255,.2)">장비번호</th>'
        +'<th rowspan="2" style="padding:4px 6px;border:1px solid rgba(255,255,255,.2);text-align:right">냉방부하<br>(W)</th>'
        +'<th rowspan="2" style="padding:4px 6px;border:1px solid rgba(255,255,255,.2);text-align:right">난방부하<br>(W)</th>'
        +'<th colspan="6" style="padding:4px 6px;border:1px solid rgba(255,255,255,.2);text-align:center;background:#1e40af">실내기</th>'
        +'<th rowspan="2" style="padding:4px 6px;border:1px solid rgba(255,255,255,.2);width:28px"></th>'
        +'</tr>'
        +'<tr style="background:#2563eb;color:#fff">'
        +'<th style="padding:3px 5px;border:1px solid rgba(255,255,255,.2);font-weight:500">형식</th>'
        +'<th style="padding:3px 5px;border:1px solid rgba(255,255,255,.2);font-weight:500">냉방용량(W)</th>'
        +'<th style="padding:3px 5px;border:1px solid rgba(255,255,255,.2);font-weight:500">난방용량(W)</th>'
        +'<th style="padding:3px 5px;border:1px solid rgba(255,255,255,.2);font-weight:500">풍량(CMH)</th>'
        +'<th style="padding:3px 5px;border:1px solid rgba(255,255,255,.2);font-weight:500">동력(kW)</th>'
        +'<th style="padding:3px 5px;border:1px solid rgba(255,255,255,.2);font-weight:500">전원(φ×V×Hz)</th>'
        +'</tr>'
        +'</thead><tbody>';
      zRooms.forEach((r,ri)=>{
        const{b,f}=getBF(r.bldgId,r.floorId);
        const mc=getMaxCool(r);const mcd=mc!==null?mc:0;
        const hl=getHeatLoad(r);const hld=hl!==null?hl:0;
        const rid=r.id;
        const autoTag='M-HV-EHP-'+String(zi+1).padStart(2,'0')+'-'+String(ri+1).padStart(2,'0');
        const inCcOK=r.capC.ehpInCc!=null&&r.capC.ehpInCc*(r.capC.cnt||1)>=mcd;   // 대수 반영 (2026-10-23 검토 #31)
        const inHcOK=r.capC.ehpInHc!=null&&r.capC.ehpInHc*(r.capC.cnt||1)>=hld;
        const inCcBg=r.capC.ehpInCc==null?'':'background:'+(inCcOK?'#dcfce7':'#fee2e2')+';';
        const inHcBg=r.capC.ehpInHc==null?'':'background:'+(inHcOK?'#dcfce7':'#fee2e2')+';';
        html+='<tr>'
          +'<td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center">'+esc(f?.name||'—')+'</td>'
          +'<td style="padding:3px 6px;border:1px solid #e2e8f0">'+esc(r.name)+'</td>'
          +'<td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center"><input type="number" value="'+(r.capC.cnt||1)+'" min="1" style="width:38px;padding:2px 3px;border:1px solid #cbd5e1;border-radius:3px;font-size:10px;font-family:inherit;text-align:center" onchange="sCC(\''+rid+'\',\'cnt\',parseInt(this.value)||1)"></td>'
          +'<td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:center"><input type="text" value="'+esc(r.capC.tag||autoTag)+'" style="width:100px;padding:2px 3px;border:1px solid #cbd5e1;border-radius:3px;font-size:10px;font-family:inherit" onchange="sCC(\''+rid+'\',\'tag\',this.value)"></td>'
          +'<td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right;background:#eff6ff;font-weight:600">'+fW(Math.round(mcd))+'</td>'
          +'<td style="padding:3px 6px;border:1px solid #e2e8f0;text-align:right;background:#fee2e2;font-weight:600">'+fW(Math.round(hld))+'</td>'
          // 실내기 사양 컬럼
          +'<td style="padding:2px 4px;border:1px solid #e2e8f0;text-align:center">'
          +'<div style="display:flex;align-items:center;gap:2px">'
          +'<input type="text" value="'+esc(r.capC.ehpInType||'')+'" placeholder="형식" style="width:80px;padding:1px 3px;border:1px solid #bfdbfe;border-radius:3px;font-size:9px;font-family:inherit" onchange="sCC(\''+rid+'\',\'ehpInType\',this.value)">'
          +'<button onclick="openCatModal(\'EHP\',function(row){_catEHPRoom(\''+rid+'\',row)},{val:'+Math.round(mcd)+',unit:\'W\',label:\'냉방능력\'})" style="padding:1px 4px;background:#1d4ed8;color:#fff;border:none;border-radius:3px;cursor:pointer;font-size:10px;line-height:1.4" title="카탈로그">📋</button>'
          +'</div></td>'
          +'<td style="padding:2px 4px;border:1px solid #e2e8f0;text-align:right;'+inCcBg+'">'
          +'<input type="number" value="'+(r.capC.ehpInCc!=null?r.capC.ehpInCc:'')+'" placeholder="W" style="width:60px;padding:1px 3px;border:1px solid #bfdbfe;border-radius:3px;font-size:9px;font-family:inherit;text-align:right" onchange="sCC(\''+rid+'\',\'ehpInCc\',this.value===\'\'?null:parseInt(this.value));renderCapCalc()">'
          +'</td>'
          +'<td style="padding:2px 4px;border:1px solid #e2e8f0;text-align:right;'+inHcBg+'">'
          +'<input type="number" value="'+(r.capC.ehpInHc!=null?r.capC.ehpInHc:'')+'" placeholder="W" style="width:60px;padding:1px 3px;border:1px solid #bfdbfe;border-radius:3px;font-size:9px;font-family:inherit;text-align:right" onchange="sCC(\''+rid+'\',\'ehpInHc\',this.value===\'\'?null:parseInt(this.value));renderCapCalc()">'
          +'</td>'
          +'<td style="padding:2px 4px;border:1px solid #e2e8f0;text-align:right">'
          +'<input type="number" value="'+(r.capC.ehpInAf!=null?r.capC.ehpInAf:'')+'" placeholder="CMH" style="width:55px;padding:1px 3px;border:1px solid #bfdbfe;border-radius:3px;font-size:9px;font-family:inherit;text-align:right" onchange="sCC(\''+rid+'\',\'ehpInAf\',this.value===\'\'?null:parseFloat(this.value))">'
          +'</td>'
          +'<td style="padding:2px 4px;border:1px solid #e2e8f0;text-align:right">'
          +'<input type="number" value="'+(r.capC.ehpInPw!=null?r.capC.ehpInPw:'')+'" placeholder="kW" step="0.001" style="width:50px;padding:1px 3px;border:1px solid #bfdbfe;border-radius:3px;font-size:9px;font-family:inherit;text-align:right" onchange="sCC(\''+rid+'\',\'ehpInPw\',this.value===\'\'?null:parseFloat(this.value))">'
          +'</td>'
          +'<td style="padding:2px 4px;border:1px solid #e2e8f0">'
          +'<input type="text" value="'+esc(r.capC.ehpInVolt||'')+'" placeholder="1×220×60" style="width:75px;padding:1px 3px;border:1px solid #bfdbfe;border-radius:3px;font-size:9px;font-family:inherit" onchange="sCC(\''+rid+'\',\'ehpInVolt\',this.value)">'
          +'</td>'
          +'<td style="padding:2px 4px;border:1px solid #e2e8f0;text-align:center"><button onclick="_ezRoom('+zi+',\'del\',\''+rid+'\')" style="background:#ef4444;color:#fff;border:none;border-radius:3px;padding:1px 7px;cursor:pointer;font-size:12px;line-height:1.3">×</button></td>'
          +'</tr>';
      });
      html+='<tr style="background:#fef9c3;font-weight:700">'
        +'<td colspan="4" style="padding:4px 8px;border:1px solid #ca8a04;text-align:center">합 계</td>'
        +'<td style="padding:4px 8px;border:1px solid #ca8a04;text-align:right">'+fW(Math.round(totInC))+'</td>'
        +'<td style="padding:4px 8px;border:1px solid #ca8a04;text-align:right">'+fW(Math.round(totInH))+'</td>'
        +'<td colspan="7" style="border:1px solid #ca8a04"></td>'
        +'</tr>';
      html+='</tbody></table></div>';
      if(addable.length){
        html+='<div style="padding:4px 12px 6px;display:flex;align-items:center;gap:8px">'
          +'<span style="font-size:10px;color:#64748b;white-space:nowrap">+ 실 추가 :</span>'
          +'<select onchange="_ezRoom('+zi+',\'add\',this.value)" style="font-size:10px;padding:2px 6px;border:1px solid #cbd5e1;border-radius:3px;font-family:inherit;background:#fff">'
          +'<option value="">— EHP 실 선택 —</option>'
          +addable.map(r=>{const{b,f}=getBF(r.bldgId,r.floorId);return'<option value="'+esc(r.id)+'">'+esc((f?.name?f.name+' ':'')+r.name)+'</option>';}).join('')
          +'</select></div>';
      }
      html+='<div style="margin:4px 12px 10px;padding:8px 12px;background:#f0fdf4;border:1px solid #bbf7d0;border-radius:5px">'
        +'<div style="display:flex;align-items:center;gap:8px;margin-bottom:6px">'
        +'<div style="font-weight:700;font-size:10px;color:#166534">▶ 실외기 선정</div>'
        +'<button class="btn btP btS no-print" onclick="openCatModal(\'EHP_OUT\',function(row){_catEHP_OUT('+zi+',row)},{val:'+Math.round(totInC)+',unit:\'W\',label:\'냉방능력(존 합계)\'})">📋 카탈로그에서 선택</button>'
        +'</div>'
        +(z.ouModel?
          '<div style="font-size:9px;background:#fff;border:1px solid #bbf7d0;border-radius:4px;padding:6px 8px;margin-bottom:6px">'
          +'<div style="font-weight:700;color:#166534;margin-bottom:4px">'+esc(z.ouModel)+'</div>'
          +'<div style="display:flex;flex-direction:column;gap:2px;color:#334155">'
          +((z.ouCc||z.ouHc||z.ouLtHc!=null)?'<span>'+(z.ouCc?'냉방&nbsp;<b>'+(parseFloat(z.ouCc)/1000).toFixed(1)+'</b>kW&nbsp;&nbsp;':'')+(z.ouHc?'난방&nbsp;<b>'+(parseFloat(z.ouHc)/1000).toFixed(1)+'</b>kW&nbsp;&nbsp;':'')+(z.ouLtHc!=null?'저온(-15°C)&nbsp;<b>'+z.ouLtHc+'</b>kW':'')+'</span>':'')
          +((z.ouPwC!=null||z.ouPwH!=null||z.ouPwLt!=null)?'<span>소비전력&nbsp;'+(z.ouPwC!=null?'냉방&nbsp;<b>'+z.ouPwC+'</b>kW&nbsp;&nbsp;':'')+(z.ouPwH!=null?'난방&nbsp;<b>'+z.ouPwH+'</b>kW&nbsp;&nbsp;':'')+(z.ouPwLt!=null?'저온&nbsp;<b>'+z.ouPwLt+'</b>kW':'')+'</span>':'')
          +(z.ouVolt?'<span>전원&nbsp;<b>'+esc(z.ouVolt)+'</b></span>':'')
          +((z.ouLiq!=null||z.ouGas!=null)?'<span>'+(z.ouLiq!=null?'액관&nbsp;<b>'+z.ouLiq+'</b>mm&nbsp;&nbsp;':'')+(z.ouGas!=null?'가스관&nbsp;<b>'+z.ouGas+'</b>mm':'')+'</span>':'')
          +(z.ouRef?'<span>냉매&nbsp;<b>'+esc(z.ouRef)+'</b></span>':'')
          +((z.ouTempC||z.ouTempH)?'<span>사용온도&nbsp;'+(z.ouTempC?'냉방&nbsp;<b>'+esc(z.ouTempC)+'</b>°C&nbsp;&nbsp;':'')+(z.ouTempH?'난방&nbsp;<b>'+esc(z.ouTempH)+'</b>°C':'')+'</span>':'')
          +'</div></div>'
        :'')
        +'<div style="display:flex;flex-wrap:wrap;gap:8px;align-items:center;margin-bottom:8px">'
        +lbl('장비번호','ouTag',z.ouTag,'',autoOuTag)
        +lbl('형식*','ouModel',z.ouModel,'','형식')
        +lbl('냉방(W)*','ouCc',z.ouCc,'W','')
        +lbl('난방(W)','ouHc',z.ouHc,'W','')
        +lbl('저온난방(kW)','ouLtHc',z.ouLtHc,'kW','')
        +lbl('소비냉방(kW)','ouPwC',z.ouPwC,'kW','')
        +lbl('소비난방(kW)','ouPwH',z.ouPwH,'kW','')
        +lbl('소비저온(kW)','ouPwLt',z.ouPwLt,'kW','')
        +lbl('전원','ouVolt',z.ouVolt,'','')
        +lbl('액관(mm)','ouLiq',z.ouLiq,'','')
        +lbl('가스관(mm)','ouGas',z.ouGas,'','')
        +lbl('냉매','ouRef',z.ouRef,'','')
        +lbl('온도냉방','ouTempC',z.ouTempC,'','')
        +lbl('온도난방','ouTempH',z.ouTempH,'','')
        +'</div>'
        +'<div style="display:flex;gap:8px;flex-wrap:wrap">'
        +'<span style="padding:4px 12px;border-radius:4px;font-size:10px;font-weight:600;background:'+ccBg+';color:'+ccTx+'">'
        +'냉방 실내기합계 '+fW(Math.round(totInC))+'W ≤ 실외기 '+(ouCcN>0?fW(ouCcN):'—')+'W &nbsp;'+ccTxt
        +'</span>'
        +'<span style="padding:4px 12px;border-radius:4px;font-size:10px;font-weight:600;background:'+hcBg+';color:'+hcTx+'">'
        +'난방 실내기합계 '+fW(Math.round(totInH))+'W ≤ 실외기 '+(ouHeatW>0?fW(ouHeatW):'—')+'W &nbsp;'+hcTxt
        +'</span>'
        +(combR!==null?'<span style="padding:4px 12px;border-radius:4px;font-size:10px;font-weight:600;background:'+(combOK?'#dcfce7':'#fef3c7')+';color:'+(combOK?'#166534':'#92400e')+'">연결률 '+combR.toFixed(0)+'% '+(combOK?'✓ (80~130%)':'⚠ 권장범위(80~130%) 확인')+'</span>':'')
        +'</div></div>';
      html+='</div>';
    });
    html+='</div>';
    el.innerHTML=html; return;
  }

  // EHP 실외기 — ZONE 통합 관리로 이전
  if(capTab==='EHP실외기'){
    el.innerHTML='<div class="empty" style="padding:28px;text-align:center;line-height:2">'
      +'<strong>EHP 실외기</strong> 선정은 <strong>EHP실내기</strong> 탭에서<br>'
      +'ZONE별로 실내기와 함께 통합 관리됩니다.<br>'
      +'<small style="color:#94a3b8">EHP실내기 탭 → 각 ZONE 하단 ▶ 실외기 선정 섹션에서 입력하세요.</small>'
      +'</div>';
    return;
  }

  // ── 환기유니트 (전열교환기) 집계 테이블 ──────────────────────
  if(capTab==='전열교환기'){
    const rooms=STATE.rooms.filter(r=>r.ve==='전열교환기');
    if(!rooms.length){el.innerHTML='<div class="empty">전열교환기로 선택된 실이 없습니다.</div>';return;}
    let totCalc=0,totSel=0;
    let html=`<div class="card"><div class="ch">전열교환기 용량계산서 <button class="btn btS no-print" style="float:right;font-size:10px;padding:2px 8px" onclick="autoSelAll('전열교환기')">↻ 전체 자동 선정</button></div><div class="cb"><div class="tw"><table>
    <thead><tr>
      <th>층</th><th>장비번호</th><th style="text-align:left">실명</th>
      <th>면적(㎡)</th><th>층고(m)</th><th>체적(㎥)</th><th>환기횟수<br>(회/h)</th>
      <th>계산풍량<br>(CMH)</th><th>선정풍량<br>(CMH/대)</th><th>수량</th>
      <th>풍량(CMH)</th><th>정압(Pa)</th><th style="background:#f0fdf4">동력(kW)*</th>
      <th>장비선정</th><th>풍량 강/중/약<br>(m³/h)</th><th>소비전력 강/중/약<br>(W)</th><th>효율 냉방/난방<br>(%)</th><th>EPI 배점<br>(6번)</th><th>전원</th>
      <th style="text-align:left">비고</th>
    </tr></thead><tbody>`;
    rooms.forEach((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId);
      const area=gA(r),vol=gV(r);
      const calcCMH=ventCalcCMH(r); // max(체적×환기횟수, 인원×인당 외기량) — 부하계산 외기량과 동일 근거
      const rid=r.id;
      _ventReq[rid]={calc:calcCMH,sp:0};
      autoSelIfEmpty(rid,'전열교환기');
      totCalc+=calcCMH; totSel+=(r.capV.saf||0)*(r.capV.cnt||1);
      const autoTag='M-AH-ERV-'+String(idx+1).padStart(3,'0');
      html+=`<tr>
        <td class="C">${esc(f?.name||'—')}</td>
        <td class="C"><input type="text" value="${esc(r.capV.tag||autoTag)}" style="width:95px" onchange="sCV('${rid}','tag',this.value)"></td>
        <td class="L">${esc(r.name)}</td>
        <td class="au">${f1(area)}</td>
        <td class="au">${r.height}</td>
        <td class="au">${f1(vol)}</td>
        <td class="au">${r.ventACH}</td>
        <td style="text-align:right;background:#fef9c3;font-weight:600">${fW(Math.round(calcCMH))}</td>
        <td><input type="number" value="${r.capV.saf||''}" step="10" placeholder="CMH" style="width:65px" onchange="sCV('${rid}','saf',parseFloat(this.value)||0)"></td>
        <td class="C"><input type="number" value="${r.capV.cnt||1}" min="1" style="width:40px" title="바꾸면 대당 풍량에 맞는 장비를 카탈로그에서 자동 선정" onchange="setVentCnt('${rid}','전열교환기',this.value)"></td>
        <td><input type="number" value="${r.capV.af||''}" step="10" placeholder="CMH" style="width:65px" onchange="sCV('${rid}','af',parseFloat(this.value)||0)"></td>
        <td><input type="number" value="${r.capV.sp||''}" step="5" placeholder="Pa" style="width:55px" onchange="sCV('${rid}','sp',parseFloat(this.value)||0)"></td>
        <td style="background:#f0fdf4"><input type="text" value="${esc(r.capV.mp||'')}" placeholder="kW" style="width:50px" onchange="sCV('${rid}','mp',this.value)"></td>
        <td class="C"><button onclick="openCatModal('HEX',function(row){_catHEX('${rid}',row)},{val:${Math.round(calcCMH/(r.capV.cnt||1))},unit:'CMH',label:'풍량(대당)'})" style="padding:2px 8px;background:#1d4ed8;color:#fff;border:none;border-radius:3px;cursor:pointer;font-size:10px">📋 선정</button>${r.capV.autoMsg?`<div style="font-size:9px;color:#dc2626;white-space:normal;max-width:140px">${esc(r.capV.autoMsg)}</div>`:(r.capV.model?`<div style="font-size:9px;color:#475569">${esc(r.capV.model)}</div>`:'')}</td>
        <td class="C" style="font-size:10px;white-space:nowrap">${r.capV.afH??'—'}&nbsp;/&nbsp;${r.capV.afM??'—'}&nbsp;/&nbsp;${r.capV.afL??'—'}</td>
        <td class="C" style="font-size:10px;white-space:nowrap">${r.capV.pwH??'—'}&nbsp;/&nbsp;${r.capV.pwM??'—'}&nbsp;/&nbsp;${r.capV.pwL??'—'}</td>
        <td class="C" style="font-size:10px">${r.capV.effC??'—'}&nbsp;/&nbsp;${r.capV.effH??'—'}</td>
        <td class="C">${epiBadge(r)||'<span style="font-size:9px;color:#94a3b8">—</span>'}</td>
        <td><input type="text" value="${esc(r.capV.volt||'')}" placeholder="220V 60Hz" style="width:90px" onchange="sCV('${rid}','volt',this.value)"></td>
        <td class="L"><input type="text" value="${esc(r.capV.note||'')}" style="width:90px" onchange="sCV('${rid}','note',this.value)"></td>
      </tr>`;
    });
    html+=`<tr style="background:#dcfce7">
      <td class="L" colspan="7" style="background:#dcfce7;font-weight:700">TOTAL</td>
      <td style="text-align:right;font-weight:700;background:#dcfce7">${fW(Math.round(totCalc))}</td>
      <td style="text-align:right;font-weight:700;background:#dcfce7">${fW(totSel)}</td>
      <td colspan="11" style="background:#dcfce7"></td>
    </tr>`;
    html+=`</tbody></table><div style="font-size:9px;color:#64748b;margin-top:4px">※ 계산풍량 = max(체적×환기횟수, 재실인원×인당 외기량, 기본 25㎥/h·인) — 부하계산서 외기량과 동일 근거</div>
    <div style="font-size:10px;margin-top:6px;padding:5px 8px;background:#fffbeb;border:1px solid #fde68a;border-radius:4px">
      <b style="color:#b45309">EPI 규모구분</b>
      <select onchange="STATE.epiScale=this.value;renderCapCalc()" style="margin-left:6px;font-size:10px">
        ${['대형','소형','주택1','주택2'].map(k=>`<option value="${k}" ${(STATE.epiScale||'대형')===k?'selected':''}>${k}</option>`).join('')}
      </select>
      <span style="color:#92400e;font-size:9px;margin-left:6px">대형 = 연면적 3,000㎡ 이상 · 소형 = 500~3,000㎡ 미만. 6번의 기본배점은 어느 쪽이든 3점입니다</span>
    </div>
    <div style="font-size:9px;color:#64748b;margin-top:2px">※ EPI 배점 = 에너지절약계획서 검토서 [별지 1] 기계설비부문 6번. <b>전열교환기는 난방 74% 이상 · 냉방 57% 이상</b>이면 배점 1.0(만점 3점)입니다. 난방·냉방 중 낮은 쪽이 배점이 됩니다 — 기준 AC-020 20.3.1.2</div></div></div>`;
    // 전열교환기 상세 카드 (read-only)
    html+=`<div style="margin-top:18px"><div style="font-weight:700;font-size:12px;color:#1e3a5f;margin-bottom:10px;padding-bottom:5px;border-bottom:2px solid #1e3a5f">전열교환기 장비 상세 사양</div>`;
    rooms.forEach((r,idx)=>{
      const {f}=getBF(r.bldgId,r.floorId);
      const autoTag='M-AH-ERV-'+String(idx+1).padStart(3,'0');
      const tag=r.capV.tag||autoTag;
      const dv=(label,val,unit)=>`<div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:140px;color:#334155">${label}</span><span style="color:#94a3b8;margin-right:4px">:</span><b>${val!=null&&val!==''?esc(String(val)):'—'}</b>${unit?`<span style="font-size:9px;color:#94a3b8;margin-left:4px">${unit}</span>`:''}</div>`;
      html+=`<div style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.08);margin-bottom:12px">
        <div style="background:#1e3a5f;color:#fff;padding:7px 14px;display:flex;justify-content:space-between;align-items:center">
          <span style="font-weight:700;font-size:11px">ITEM NO : ${esc(tag)}</span>
          <span style="font-size:10px;opacity:.8">${f?esc(f.name)+' ':''}${esc(r.name)} / 전열교환기</span>
        </div>
        <div style="padding:10px 14px">
          ${dv('TYPE',VENT_TYPE['전열교환기'],'')}
          ${dv('MODEL',r.capV.model,'')}
          ${dv('선정풍량',r.capV.saf?fW(r.capV.saf):null,'m³/h (대당)')}
          ${dv('기외정압',r.capV.sp,'Pa')}
          <div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:140px;color:#334155">풍량 (강/중/약)</span><span style="color:#94a3b8;margin-right:4px">:</span><b>${r.capV.afH??'—'}</b>&nbsp;/&nbsp;<b>${r.capV.afM??'—'}</b>&nbsp;/&nbsp;<b>${r.capV.afL??'—'}</b><span style="font-size:9px;color:#94a3b8;margin-left:4px">m³/h</span></div>
          <div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:140px;color:#334155">소비전력 (강/중/약)</span><span style="color:#94a3b8;margin-right:4px">:</span><b>${r.capV.pwH??'—'}</b>&nbsp;/&nbsp;<b>${r.capV.pwM??'—'}</b>&nbsp;/&nbsp;<b>${r.capV.pwL??'—'}</b><span style="font-size:9px;color:#94a3b8;margin-left:4px">W</span></div>
          <div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:140px;color:#334155">유효전열교환효율</span><span style="color:#94a3b8;margin-right:4px">:</span>냉방&nbsp;<b>${r.capV.effC??'—'}</b>%&nbsp;&nbsp;난방&nbsp;<b>${r.capV.effH??'—'}</b>%&nbsp;&nbsp;${epiBadge(r)}</div>
          ${dv('전원',r.capV.volt,'')}
          ${dv('Q\'TY',(r.capV.cnt||1)+' SET','')}
        </div>
        ${espHTML(r)}
      </div>`;
    });
    html+=`</div>`;
    el.innerHTML=html; return;
  }

  // ── 인라인덕트팬: 집계 테이블 + ESP 자동계산 카드 ──────────
  if(capTab==='인라인덕트팬'){
    const rooms=STATE.rooms.filter(r=>r.ve==='인라인덕트팬');
    if(!rooms.length){el.innerHTML='<div class="empty">인라인덕트팬으로 선택된 실이 없습니다.</div>';return;}
    let _inlineRedraw=false;
    let totCalc=0,totSel=0;
    let html=`<div class="card"><div class="ch">인라인덕트팬 용량계산서 <button class="btn btS no-print" style="float:right;font-size:10px;padding:2px 8px" onclick="autoSelAll('인라인덕트팬')">↻ 전체 자동 선정</button></div><div class="cb"><div class="tw"><table>
    <thead><tr>
      <th>층</th><th>장비번호</th><th style="text-align:left">실명</th>
      <th>면적(㎡)</th><th>층고(m)</th><th>체적(㎥)</th><th>환기횟수<br>(회/h)</th>
      <th>계산풍량<br>(CMH)</th><th>선정풍량<br>(CMH/대,자동)</th><th>수량</th><th style="text-align:left">선정 장비</th><th style="text-align:left">비고</th>
    </tr></thead><tbody>`;
    rooms.forEach((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId);
      const area=gA(r),vol=gV(r);
      const effACH=r.capV.ventACH!==undefined?r.capV.ventACH:r.ventACH;
      const calcCMH=ventCalcCMH(r,effACH),autoSaf=Math.ceil(calcCMH/(r.capV.cnt||1)/100)*100;   // 대당 풍량 (2026-11-20 수량으로 나눔)
      totCalc+=calcCMH; totSel+=autoSaf*(r.capV.cnt||1);
      const rid=r.id;
      const autoTag='M-AH-'+String(idx+1).padStart(3,'0');
      html+=`<tr>
        <td class="C">${esc(f?.name||'—')}</td>
        <td class="C"><input type="text" value="${esc(r.capV.tag||autoTag)}" style="width:90px" onchange="sCV('${rid}','tag',this.value)"></td>
        <td class="L">${esc(r.name)}</td>
        <td class="au">${f1(area)}</td>
        <td class="au">${r.height}</td>
        <td class="au">${f1(vol)}</td>
        <td class="C"><input type="number" value="${effACH}" step="0.5" min="0" style="width:50px;font-size:11px" onchange="sCV('${rid}','ventACH',parseFloat(this.value)||0);renderCapCalc()"></td>
        <td style="text-align:right;background:#fef9c3;font-weight:600">${fW(Math.round(calcCMH))}</td>
        <td style="text-align:right;background:#dbeafe;font-weight:700;color:#1d4ed8">${fW(autoSaf)}</td>
        <td class="C"><input type="number" value="${r.capV.cnt||1}" min="1" style="width:40px" title="바꾸면 대당 풍량·ESP 에 맞는 장비를 카탈로그에서 자동 선정" onchange="setVentCnt('${rid}','인라인덕트팬',this.value)"></td>
        <td class="L" style="font-size:10px">${r.capV.autoMsg?`<span style="color:#dc2626">${esc(r.capV.autoMsg)}</span>`:(r.capV.model||r.capV.maxAf?esc([r.capV.model,r.capV.fno,r.capV.maxAf?fW(r.capV.maxAf)+' m³/h':'',r.capV.maxSp?r.capV.maxSp+' Pa':''].filter(Boolean).join(' · ')):'—')}</td>
        <td class="L"><input type="text" value="${esc(r.capV.note||'인라인덕트팬')}" style="width:80px" onchange="sCV('${rid}','note',this.value)"></td>
      </tr>`;
    });
    html+=`<tr style="background:#fef9c3">
      <td class="L" colspan="7" style="background:#fef9c3;font-weight:700">TOTAL</td>
      <td style="text-align:right;font-weight:700;background:#fef9c3">${fW(Math.round(totCalc))}</td>
      <td style="text-align:right;font-weight:700;background:#fef9c3">${fW(totSel)}</td>
      <td colspan="3" style="background:#fef9c3"></td>
    </tr>`;
    html+=`</tbody></table></div></div></div>`;
    html+=`<div style="margin-top:18px">`;
    html+=`<div style="font-weight:700;font-size:12px;color:#1e3a5f;margin-bottom:12px;padding-bottom:5px;border-bottom:2px solid #1e3a5f">FAN 상세 사양</div>`;
    rooms.forEach((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId);
      const area=gA(r),vol=gV(r);
      const effACH=r.capV.ventACH!==undefined?r.capV.ventACH:r.ventACH;
      const calcCMH=ventCalcCMH(r,effACH),autoSaf=Math.ceil(calcCMH/(r.capV.cnt||1)/100)*100;   // 대당
      const rid=r.id;
      const autoTag='M-AH-'+String(idx+1).padStart(3,'0');
      const tag=r.capV.tag||autoTag;
      const defV=(k,d)=>{const v=r.capV[k];return(v!==undefined&&v!=='')?(parseFloat(v)||0):d;};
      // 기준: AC-028 Rule 1·2 — 가장 불리한 한 경로의 손실 합 → 안전율 10% → 50 Pa 올림. 병렬 기구는 1 개분만 (AC-028 3.3: 필터가 없으면 덕트, 있으면 필터가 지배)
      // ductPa 2.0 = 계획 단계의 개략값 (AC-026 Rule 8).
      //   이 탭은 덕트 크기를 아직 모르는 단계에서 팬을 잡기 위한 것이다.
      //   계통 평균 마찰이 0.67~3.16 Pa/m 이며 2.0 은 그 가운데다 (AC-026 2.1).
      //   실시 단계에서 duct-calc 으로 덕트를 그린 뒤에는 그 「ESP 에 넣을 값」으로 바꾼다 (AC-028 Rule 3).
      //   낮게 잡으면 팬이 모자라므로 낮은 쪽을 피하였다 (AC-026 4.4)
      const ductLen=defV('ductLen',0),ductPa=defV('ductPa',2);
      const fitPct=defV('fitPct',50);   // 기준: AC-028 Rule 2 — 기본설계 어림. 여유가 아니라 국부손실이다. 실시설계는 KDS 31 25 30 4.2(1) 부속 저항계수가 원칙
      // 디퓨저·댐퍼·루버는 실에 있는 개수가 아니라 「가장 먼 경로 위에 차례로 놓인 개수」다. 공기는 갈라져 나가므로 병렬 기구는 1개분만 저항이 된다 (2026-10-23 검토 #36)
      const diffEa=defV('diffEa',1),diffPa=defV('diffPa',26);   // 기준: AC-028 Rule 2-1 — 유효풍속 동압 × 3. 기본 26 Pa = 기계실 RC45 흡입 3.8 m/s (3 × 0.6 × 3.8²). 제품값 우선 (2026-11-05, 종전 30 Pa 폐지)
      const fdPa=defV('fdPa',0);
      const vdEa=defV('vdEa',1),vdPa=defV('vdPa',10);
      const louEa=defV('louEa',1),louPa=defV('louPa',50);
      // 기준: AC-083 Rule 2 — 별도 필터가 있는 계통은 말기(최종) 압손을 넣는다. 초기로 잡으면
      //   필터가 막히면서 풍량이 20~25% 떨어진다 (AC-083 3.3.1). 중성능 말기 240~380 Pa.
      //   전열교환기·실내기의 내장 필터는 제조사 기외정압에 이미 반영되어 있으므로 여기 넣지 않는다 (AC-083 Rule 4).
      const filtPa=defV('filtPa',0);
      const ductT=ductLen*ductPa,fittT=ductT*(fitPct/100);
      const diffT=diffEa*diffPa,fdT=fdPa,vdT=vdEa*vdPa,louT=louEa*louPa,filtT=filtPa;
      const espSub=ductT+fittT+diffT+fdT+vdT+louT+filtT;
      const espSF=espSub*0.1,espTot=espSub+espSF;   // 기준: AC-028 Rule 1 — 안전율 10%. AC-012 와 같은 값
      const selEsp=Math.ceil(espTot/50)*50||0;   // 기준: AC-028 Rule 1 — 카탈로그 눈금 50 Pa. 내림하면 풍량이 준다
      const selEspVal=r.capV.selSp||selEsp;
      _ventReq[rid]={calc:calcCMH,sp:parseFloat(selEspVal)||0};
      if(autoSelIfEmpty(rid,'인라인덕트팬')) _inlineRedraw=true;   // 위 집계표에도 보이도록 한 번 더 그린다
      const inp=(fld,val,w,ph)=>`<input type="number" value="${esc(String(val||''))}" placeholder="${ph||''}" style="width:${w||45}px;padding:2px 4px;border:1px solid #e2e8f0;border-radius:2px;font-size:10px;font-family:inherit;text-align:right" onchange="sCV('${rid}','${fld}',this.value);renderCapCalc()">`;
      const selRow=(fld,label,val,unit,ph)=>`<div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:110px;color:#334155">${label}</span><span style="color:#94a3b8;margin-right:4px">:</span><input type="text" value="${esc(String(val||''))}" placeholder="${ph||''}" style="flex:1;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:10px;font-family:inherit;text-align:right" onchange="sCV('${rid}','${fld}',this.value)">${unit?`<span style="font-size:9px;color:#94a3b8;margin-left:4px;white-space:nowrap">${unit}</span>`:''}</div>`;
      html+=`<div class="cap-card" style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.08);margin-bottom:16px">
        <div style="background:#1e3a5f;color:#fff;padding:7px 14px;display:flex;justify-content:space-between;align-items:center">
          <span style="font-weight:700;font-size:11px;letter-spacing:.5px">ITEM NO : ${esc(tag)}</span>
          <span style="font-size:10px;opacity:.8">${f?esc(f.name)+' ':''}${esc(r.name)} / 인라인덕트팬</span>
        </div>
        <div style="padding:12px 14px;display:grid;grid-template-columns:1fr 1fr;gap:14px">
          <div>
            <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">① 풍량 계산</div>
            <table style="width:100%;font-size:9px;border-collapse:collapse">
              <thead><tr style="background:#e2e8f0">
                <th style="padding:3px 5px;border:1px solid #cbd5e1">면적(㎡)</th>
                <th style="padding:3px 5px;border:1px solid #cbd5e1">층고(m)</th>
                <th style="padding:3px 5px;border:1px solid #cbd5e1">체적(㎥)</th>
                <th style="padding:3px 5px;border:1px solid #cbd5e1">환기횟수<br>(회/h)</th>
                <th style="padding:3px 5px;border:1px solid #cbd5e1">계산풍량<br>(CMH)</th>
                <th style="padding:3px 5px;border:1px solid #cbd5e1">선정풍량<br>(CMH)</th>
              </tr></thead>
              <tbody><tr>
                <td style="text-align:right;padding:3px 5px;border:1px solid #e2e8f0">${f1(area)}</td>
                <td style="text-align:right;padding:3px 5px;border:1px solid #e2e8f0">${r.height}</td>
                <td style="text-align:right;padding:3px 5px;border:1px solid #e2e8f0">${f1(vol)}</td>
                <td style="padding:2px 3px;border:1px solid #e2e8f0"><input type="number" value="${effACH}" step="0.5" min="0" style="width:48px;padding:1px 4px;border:1px solid #e2e8f0;border-radius:2px;font-size:9px;font-family:inherit;text-align:right" onchange="sCV('${rid}','ventACH',parseFloat(this.value)||0);renderCapCalc()"></td>
                <td style="text-align:right;padding:3px 5px;border:1px solid #e2e8f0;background:#fef9c3;font-weight:600">${fW(Math.round(calcCMH))}</td>
                <td style="text-align:right;padding:3px 5px;border:1px solid #e2e8f0;background:#dbeafe;font-weight:700;color:#1d4ed8">${fW(autoSaf)}</td>
              </tr></tbody>
            </table>
          </div>
          <div>
            <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">② EXTERNAL STATIC PRESSURE</div>
            <table style="width:100%;font-size:10px;border-collapse:collapse">
              <tbody>
                <tr><td style="padding:3px 6px;white-space:nowrap;color:#475569">DUCT</td>
                  <td style="padding:3px 6px">${inp('ductLen',ductLen,42,'m')} m &times; ${inp('ductPa',ductPa,42,'Pa/m')} Pa/m</td>
                  <td style="text-align:right;padding:3px 6px">=&nbsp;${f1(ductT)} Pa</td></tr>
                <tr><td style="padding:3px 6px;color:#475569">FITTINGS</td>
                  <td style="padding:3px 6px">DUCT &times; ${inp('fitPct',fitPct,42,'%')} %</td>
                  <td style="text-align:right;padding:3px 6px">=&nbsp;${f1(fittT)} Pa</td></tr>
                <tr><td style="padding:3px 6px;color:#475569;white-space:nowrap">DIFF. &amp; GRILLE</td>
                  <td style="padding:3px 6px">${inp('diffEa',diffEa,32,'EA')} EA <span style="font-size:8px;color:#94a3b8">최원 경로상</span> &times; ${inp('diffPa',diffPa,42,'Pa')} Pa/EA <span style="font-size:8px;color:#94a3b8">유효풍속 동압×3 · RC45 흡입 26 (AC-028 Rule 2-1)</span></td>
                  <td style="text-align:right;padding:3px 6px">=&nbsp;${f1(diffT)} Pa</td></tr>
                <tr><td style="padding:3px 6px;color:#475569">FIRE DAMPER</td>
                  <td style="padding:3px 6px">${inp('fdPa',fdPa,55,'Pa')} Pa</td>
                  <td style="text-align:right;padding:3px 6px">=&nbsp;${f1(fdT)} Pa</td></tr>
                <tr><td style="padding:3px 6px;color:#475569;white-space:nowrap">VOL. DAMPER</td>
                  <td style="padding:3px 6px">${inp('vdEa',vdEa,32,'EA')} EA <span style="font-size:8px;color:#94a3b8">최원 경로상</span> &times; ${inp('vdPa',vdPa,42,'Pa')} Pa/EA</td>
                  <td style="text-align:right;padding:3px 6px">=&nbsp;${f1(vdT)} Pa</td></tr>
                <tr><td style="padding:3px 6px;color:#475569">LOUVER</td>
                  <td style="padding:3px 6px">${inp('louEa',louEa,32,'EA')} EA <span style="font-size:8px;color:#94a3b8">최원 경로상</span> &times; ${inp('louPa',louPa,42,'Pa')} Pa/EA</td>
                  <td style="text-align:right;padding:3px 6px">=&nbsp;${f1(louT)} Pa</td></tr>
                <tr><td style="padding:3px 6px;color:#475569" title="별도 필터가 있는 계통만. 말기(최종) 압손을 넣는다 — 중성능 240~380 Pa. 전열교환기·실내기의 내장 필터는 제조사 기외정압에 이미 있으므로 넣지 않는다 (AC-083)">FILTER</td>
                  <td style="padding:3px 6px">${inp('filtPa',filtPa,55,'Pa')} Pa <span style="font-size:9px;color:#94a3b8">말기 압손</span></td>
                  <td style="text-align:right;padding:3px 6px">=&nbsp;${f1(filtT)} Pa</td></tr>
                <tr style="border-top:1px solid #e2e8f0">
                  <td colspan="2" style="padding:3px 6px;color:#475569">소 계</td>
                  <td style="text-align:right;padding:3px 6px">=&nbsp;${f1(espSub)} Pa</td></tr>
                <tr><td colspan="2" style="padding:3px 6px;color:#94a3b8;font-size:9px">SAFETY FACTOR 10%</td>
                  <td style="text-align:right;padding:3px 6px">=&nbsp;${f1(espSF)} Pa</td></tr>
                <tr style="border-top:2px solid #1e3a5f">
                  <td colspan="2" style="padding:4px 6px;font-weight:700">합 계</td>
                  <td style="text-align:right;padding:4px 6px;font-weight:700">=&nbsp;${f1(espTot)} Pa</td></tr>
                <tr style="background:#fef08a">
                  <td colspan="2" style="padding:5px 6px;font-weight:700;color:#713f12">선 정 ESP<br><span style="font-size:8px;font-weight:400;color:#2563eb">▶ ${selEsp} Pa</span></td>
                  <td style="padding:5px 6px"><input type="number" value="${r.capV.selSp||''}" step="50" placeholder="${selEsp}" style="width:70px;padding:3px 6px;border:1px solid #ca8a04;border-radius:3px;font-size:10px;font-family:inherit;text-align:right;font-weight:700" onchange="sCV('${rid}','selSp',parseFloat(this.value)||0);renderCapCalc()"> Pa</td></tr>
              </tbody>
            </table>
          </div>
        </div>
        <div style="padding:0 14px 12px">
          <div style="display:flex;align-items:center;gap:8px;margin-bottom:6px">
            <div style="font-weight:700;font-size:10px;color:#1e3a5f;border-bottom:1px solid #1e3a5f;padding-bottom:3px;flex:1">③ FAN SELECTION</div>
            <button class="btn btP btS no-print" onclick="openCatModal('FAN_INLINE',function(row){_catFAN_INLINE('${rid}',row)},{val:${autoSaf},unit:'CMH',label:'풍량'})">📋 카탈로그</button>
          </div>
          <div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:110px;color:#334155">TYPE</span><span style="color:#94a3b8;margin-right:4px">:</span><b>${VENT_TYPE['인라인덕트팬']}${r.capV.ftype?' · '+esc(r.capV.ftype):''}</b></div>
          ${selRow('model','MODEL',r.capV.model,'','')}
          ${selRow('fno','SIZE (임펠러)',r.capV.fno,'mm','')}
          <div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px">
            <span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span>
            <span style="min-width:110px;color:#334155">최대풍량</span>
            <span style="color:#94a3b8;margin-right:4px">:</span>
            ${r.capV.maxAf!=null?`<b style="color:#1d4ed8">${fW(r.capV.maxAf)}</b><span style="font-size:9px;color:#94a3b8;margin-left:4px">m³/h</span>${r.capV.maxSp!=null?`<span style="margin-left:8px">최대정압 <b>${r.capV.maxSp}</b> Pa</span>`:''}${(r.capV.maxSp!=null&&parseFloat(r.capV.maxSp)<parseFloat(selEspVal))||(r.capV.maxAf!=null&&parseFloat(r.capV.maxAf)<calcCMH/(r.capV.cnt||1))?'<span style="margin-left:8px;color:#dc2626;font-weight:700">✗ 대당 풍량 또는 ESP 부족</span>':''}`:`<span style="color:#94a3b8;font-size:10px">—</span>`}
          </div>
          <div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px">
            <span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span>
            <span style="min-width:110px;color:#334155">소비전력</span>
            <span style="color:#94a3b8;margin-right:4px">:</span>
            ${r.capV.pw!=null?`<b>${r.capV.pw}</b><span style="font-size:9px;color:#94a3b8;margin-left:4px">W</span>`:`<span style="color:#94a3b8;font-size:10px">—</span>`}
          </div>
          <div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px">
            <span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span>
            <span style="min-width:110px;color:#334155">SPEC.</span>
            <span style="color:#94a3b8;margin-right:4px">:</span>
            <span style="font-size:10px;color:#1d4ed8;font-weight:600;white-space:nowrap">${fW(autoSaf)} CMH &times; ${selEspVal} Pa</span>
            <span style="color:#94a3b8;margin:0 4px">&times;</span>
            <input type="text" value="${esc(r.capV.mp||'')}" placeholder="kW" style="width:65px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:10px;font-family:inherit;text-align:right" onchange="sCV('${rid}','mp',this.value)">
            <span style="font-size:9px;color:#94a3b8;margin-left:4px">kW</span>
          </div>
          ${selRow('volt','POWER SOURCE',r.capV.volt,'','1P × 220V × 60Hz')}
          <div style="display:flex;align-items:center;padding:4px 0;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:110px;color:#334155">Q'TY</span><span style="color:#94a3b8;margin-right:4px">:</span><input type="number" value="${r.capV.cnt||1}" min="1" style="width:55px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:10px;font-family:inherit;text-align:right" onchange="setVentCnt('${rid}','인라인덕트팬',this.value)"><span style="font-size:9px;color:#94a3b8;margin-left:4px">SET</span></div>
        </div>
      </div>`;
    });
    html+=`</div>`;
    el.innerHTML=html;
    if(_inlineRedraw) renderCapCalc();
    return;
  }

  // ── 팬 탭(천정형/벽부형/루프팬): 집계 테이블 ──
  if(['천정형팬','벽부형팬','루프팬'].includes(capTab)){
    const rooms=STATE.rooms.filter(r=>r.ve===capTab);
    if(!rooms.length){el.innerHTML=`<div class="empty">${capTab}로 선택된 실이 없습니다.</div>`;return;}
    let totCalc=0,totSel=0;
    const fanCatKey=capTab==='벽부형팬'?'FAN_WALL':capTab==='루프팬'?'FAN_ROOF':'FAN_CEILING';
    const fanCatFn =capTab==='벽부형팬'?'_catFAN_WALL':capTab==='루프팬'?'_catFAN_ROOF':'_catFAN_CEIL';

    let html=`<div class="card"><div class="ch">${capTab} 용량계산서 <button class="btn btS no-print" style="float:right;font-size:10px;padding:2px 8px" onclick="autoSelAll('${capTab}')">↻ 전체 자동 선정</button></div><div class="cb"><div class="tw"><table>
    <thead><tr>
      <th>층</th><th>장비번호</th><th style="text-align:left">실명</th>
      <th>면적(㎡)</th><th>층고(m)</th><th>체적(㎥)</th><th>환기횟수<br>(회/h)</th>
      <th>계산풍량<br>(CMH)</th><th>선정풍량<br>(CMH/대)</th><th>수량</th>
      <th>정압(Pa)</th><th>장비선정</th><th>소비전력(W)</th><th>전원</th>
      <th style="text-align:left">비고</th>
    </tr></thead><tbody>`;
    rooms.forEach((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId);
      const area=gA(r),vol=gV(r),calcCMH=ventCalcCMH(r);
      const rid=r.id;
      _ventReq[rid]={calc:calcCMH,sp:0};
      autoSelIfEmpty(rid,capTab);
      totCalc+=calcCMH; totSel+=(r.capV.saf||0)*(r.capV.cnt||1);
      const autoTag='M-AH-'+String(idx+1).padStart(3,'0');
      html+=`<tr>
        <td class="C">${esc(f?.name||'—')}</td>
        <td class="C"><input type="text" value="${esc(r.capV.tag||autoTag)}" style="width:90px" onchange="sCV('${rid}','tag',this.value)"></td>
        <td class="L">${esc(r.name)}</td>
        <td class="au">${f1(area)}</td>
        <td class="au">${r.height}</td>
        <td class="au">${f1(vol)}</td>
        <td class="au">${r.ventACH}</td>
        <td style="text-align:right;background:#fef9c3;font-weight:600">${fW(Math.round(calcCMH))}</td>
        <td><input type="number" value="${r.capV.saf||''}" step="10" placeholder="CMH" style="width:65px" onchange="sCV('${rid}','saf',parseFloat(this.value)||0)"></td>
        <td class="C"><input type="number" value="${r.capV.cnt||1}" min="1" style="width:40px" title="바꾸면 대당 풍량에 맞는 장비를 카탈로그에서 자동 선정" onchange="setVentCnt('${rid}','${capTab}',this.value)"></td>
        <td><input type="number" value="${r.capV.sp||''}" step="5" placeholder="Pa" style="width:55px" onchange="sCV('${rid}','sp',parseFloat(this.value)||0)"></td>
        <td class="C"><button onclick="openCatModal('${fanCatKey}',function(row){${fanCatFn}('${rid}',row)},{val:${Math.round(calcCMH/(r.capV.cnt||1))},unit:'CMH',label:'풍량(대당)'})" style="padding:2px 8px;background:#1d4ed8;color:#fff;border:none;border-radius:3px;cursor:pointer;font-size:10px">📋 선정</button>${r.capV.autoMsg?`<div style="font-size:9px;color:#dc2626;white-space:normal;max-width:140px">${esc(r.capV.autoMsg)}</div>`:(r.capV.model?`<div style="font-size:9px;color:#475569">${esc(r.capV.model)}</div>`:'')}</td>
        <td class="C" style="font-size:11px;font-weight:600">${r.capV.pw!=null?r.capV.pw:'—'}</td>
        <td><input type="text" value="${esc(r.capV.volt||'')}" placeholder="220V 60Hz" style="width:90px" onchange="sCV('${rid}','volt',this.value)"></td>
        <td class="L"><input type="text" value="${esc(r.capV.note||capTab)}" style="width:80px" onchange="sCV('${rid}','note',this.value)"></td>
      </tr>`;
    });
    html+=`<tr style="background:#dcfce7">
      <td class="L" colspan="7" style="background:#dcfce7;font-weight:700">TOTAL</td>
      <td style="text-align:right;font-weight:700;background:#dcfce7">${fW(Math.round(totCalc))}</td>
      <td style="text-align:right;font-weight:700;background:#dcfce7">${fW(totSel)}</td>
      <td colspan="6" style="background:#dcfce7"></td>
    </tr>`;
    html+=`</tbody></table></div></div></div>`;
    // FAN 상세 카드 (read-only)
    html+=`<div style="margin-top:18px"><div style="font-weight:700;font-size:12px;color:#1e3a5f;margin-bottom:10px;padding-bottom:5px;border-bottom:2px solid #1e3a5f">FAN 상세 사양</div>`;
    rooms.forEach((r,idx)=>{
      const {f}=getBF(r.bldgId,r.floorId);
      const autoTag='M-AH-'+String(idx+1).padStart(3,'0');
      const tag=r.capV.tag||autoTag;
      const dv=(label,val,unit)=>`<div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:130px;color:#334155">${label}</span><span style="color:#94a3b8;margin-right:4px">:</span><b>${val!=null&&val!==''?esc(String(val)):'—'}</b>${unit?`<span style="font-size:9px;color:#94a3b8;margin-left:4px">${unit}</span>`:''}</div>`;
      html+=`<div style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.08);margin-bottom:12px">
        <div style="background:#1e3a5f;color:#fff;padding:7px 14px;display:flex;justify-content:space-between;align-items:center">
          <span style="font-weight:700;font-size:11px">ITEM NO : ${esc(tag)}</span>
          <span style="font-size:10px;opacity:.8">${f?esc(f.name)+' ':''}${esc(r.name)} / ${capTab}</span>
        </div>
        <div style="padding:10px 14px">
          ${dv('TYPE',VENT_TYPE[capTab]+(r.capV.ftype?' · '+r.capV.ftype:''),'')}
          ${dv('MODEL',r.capV.model,'')}
          ${dv('SIZE (임펠러)',r.capV.fno,'mm')}
          ${dv('선정풍량',r.capV.saf?fW(r.capV.saf):null,'m³/h (대당)')}
          ${dv('정압',r.capV.sp,'Pa')}
          ${dv('소비전력',r.capV.pw,'W')}
          ${dv('POWER SOURCE',r.capV.volt,'')}
          ${dv('Q\'TY',(r.capV.cnt||1)+' SET','')}
        </div>
      </div>`;
    });
    html+=`</div>`;
    el.innerHTML=html; return;
  }

  // ── 환기유니트 집계 테이블 ──────────────────────
  if(['환기유니트'].includes(capTab)){
    const rooms=STATE.rooms.filter(r=>r.ve===capTab);
    if(!rooms.length){el.innerHTML=`<div class="empty">${capTab}로 선택된 실이 없습니다.</div>`;return;}
    let totCalc=0,totCntFan=0;
    const tagPfx='M-VU';
    let html=`<div class="card"><div class="ch">${capTab} 용량계산서</div><div class="cb"><div class="tw"><table>
    <thead><tr>
      <th>층</th><th>장비번호</th><th style="text-align:left">실명</th>
      <th>면적(㎡)</th><th>층고(m)</th><th>체적(㎥)</th><th>환기횟수<br>(회/h)</th>
      <th>계산풍량<br>(CMH)</th><th>설치수량</th>
      <th>대당선정풍량<br>(CMH)</th>
      <th style="background:#f8fafc">사이즈*<br>(Φmm)</th>
      <th>풍량(CMH)</th><th>정압(Pa)</th>
      <th style="background:#f0fdf4">동력(kW)*</th>
      <th style="text-align:left">비고</th>
    </tr></thead><tbody>`;
    rooms.forEach((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId);
      const area=gA(r),vol=gV(r),effACH=r.capV.ventACH!==undefined?r.capV.ventACH:r.ventACH,calcCMH=ventCalcCMH(r,effACH);
      const cnt=r.capV.cnt||1;
      const perCMH=Math.ceil(calcCMH/cnt/100)*100;
      totCalc+=calcCMH; totCntFan+=cnt;
      const rid=r.id;
      const autoTag=tagPfx+'-'+String(idx+1).padStart(3,'0');
      html+=`<tr>
        <td class="C">${esc(f?.name||'—')}</td>
        <td class="C"><input type="text" value="${esc(r.capV.tag||autoTag)}" style="width:90px" onchange="sCV('${rid}','tag',this.value)"></td>
        <td class="L">${esc(r.name)}</td>
        <td class="au">${f1(area)}</td>
        <td class="au">${r.height}</td>
        <td class="au">${f1(vol)}</td>
        <td class="C"><input type="number" value="${effACH}" step="0.5" min="0" style="width:50px;font-size:11px" onchange="sCV('${rid}','ventACH',parseFloat(this.value)||0);renderCapCalc()"></td>
        <td style="text-align:right;background:#fef9c3;font-weight:600">${fW(Math.round(calcCMH))}</td>
        <td class="C"><input type="number" value="${cnt}" min="1" style="width:42px" onchange="sCV('${rid}','cnt',parseInt(this.value)||1);renderCapCalc()"></td>
        <td style="text-align:right;background:#dbeafe;font-weight:700;color:#1d4ed8">${fW(perCMH)}</td>
        <td style="background:#f8fafc"><input type="text" value="${esc(r.capV.fno||'')}" placeholder="Φmm" style="width:60px" onchange="sCV('${rid}','fno',this.value)"></td>
        <td><input type="number" value="${r.capV.af||''}" step="10" placeholder="CMH" style="width:65px" onchange="sCV('${rid}','af',parseFloat(this.value)||0)"></td>
        <td><input type="number" value="${r.capV.sp||''}" step="5" placeholder="Pa" style="width:55px" onchange="sCV('${rid}','sp',parseFloat(this.value)||0)"></td>
        <td style="background:#f0fdf4"><input type="text" value="${esc(r.capV.mp||'')}" placeholder="kW" style="width:50px" onchange="sCV('${rid}','mp',this.value)"></td>
        <td class="L"><input type="text" value="${esc(r.capV.note||capTab)}" style="width:80px" onchange="sCV('${rid}','note',this.value)"></td>
      </tr>`;
    });
    html+=`<tr style="background:#fef9c3">
      <td class="L" colspan="7" style="background:#fef9c3;font-weight:700">TOTAL</td>
      <td style="text-align:right;font-weight:700;background:#fef9c3">${fW(Math.round(totCalc))}</td>
      <td style="text-align:center;font-weight:700;background:#fef9c3">${totCntFan} SET</td>
      <td colspan="6" style="background:#fef9c3"></td>
    </tr>`;
    html+=`</tbody></table></div></div></div>`;
    el.innerHTML=html; return;
  }

  // ── 유니트히터: 집계 테이블 ──────────────────────────────────
  if(capTab==='유니트히터'){
    const rooms=STATE.rooms.filter(r=>r.he==='유니트히터');
    if(!rooms.length){el.innerHTML='<div class="empty">유니트히터로 선택된 실이 없습니다.</div>';return;}
    let totH=0,totCntH=0;

    let html=`<div class="card"><div class="ch">유니트히터 집계표</div><div class="cb"><div class="tw"><table>
    <thead><tr>
      <th>층</th><th>장비번호</th><th style="text-align:left">실명</th>
      <th>난방부하(W)</th><th>설치수량</th><th>대당 난방부하(W)</th>
      <th>형식/TYPE</th><th>용량(W)</th><th>동력(kW)</th><th>전원</th>
      <th style="text-align:left">비고</th>
    </tr></thead><tbody>`;
    rooms.forEach((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId);
      const hl=getHeatLoad(r); totH+=hl||0;
      const rid=r.id;
      const autoTag='M-HX-'+String(idx+1).padStart(3,'0');
      const cnt=r.capH.cnt||1; totCntH+=cnt;
      const perUnit=hl!==null&&cnt>0?Math.round(hl/cnt):0;
      html+=`<tr>
        <td class="C">${esc(f?.name||'—')}</td>
        <td class="C"><input type="text" value="${esc(r.capH.tag||autoTag)}" style="width:85px" onchange="sCH('${rid}','tag',this.value)"></td>
        <td class="L">${esc(r.name)}</td>
        <td style="text-align:right;background:#fee2e2;font-weight:600">${hl!==null?fW(hl):'난방없음'}</td>
        <td class="C"><input type="number" value="${cnt}" min="1" style="width:40px" onchange="sCH('${rid}','cnt',parseInt(this.value)||1)"></td>
        <td style="text-align:right;background:#fef9c3">${hl!==null?fW(perUnit):'—'}</td>
        <td class="C"><button onclick="openCatModal('UNIT_HEATER',function(row){_catUH('${rid}',row)},{val:${perUnit},unit:'W',label:'난방능력(대당)'})" style="padding:2px 8px;background:#1d4ed8;color:#fff;border:none;border-radius:3px;cursor:pointer;font-size:10px">📋 선정</button></td>
        <td class="C" style="font-size:10px">${r.capH.capW!=null?fW(r.capH.capW):'—'}</td>
        <td><input type="text" value="${esc(r.capH.fp!=null?String(r.capH.fp):'')}" placeholder="kW" style="width:55px" onchange="sCH('${rid}','fp',this.value)"></td>
        <td><input type="text" value="${esc(r.capH.volt||'')}" placeholder="220V 60Hz" style="width:90px" onchange="sCH('${rid}','volt',this.value)"></td>
        <td class="L"><input type="text" value="${esc(r.capH.note||'')}" style="width:90px" onchange="sCH('${rid}','note',this.value)"></td>
      </tr>`;
    });
    html+=`<tr style="background:#fef9c3">
      <td class="L" colspan="3" style="font-weight:700;background:#fef9c3">합 계</td>
      <td style="text-align:right;font-weight:700;background:#fee2e2">${fW(totH)}</td>
      <td style="text-align:center;font-weight:700;background:#fef9c3">${totCntH} SET</td>
      <td colspan="6" style="background:#fef9c3"></td>
    </tr>`;
    html+=`</tbody></table></div></div></div>`;
    // 유니트히터 상세 카드 (read-only)
    html+=`<div style="margin-top:16px"><div style="font-weight:700;font-size:12px;color:#1e3a5f;margin-bottom:10px;padding-bottom:5px;border-bottom:2px solid #1e3a5f">장비 상세 사양</div>`;
    rooms.forEach((r,idx)=>{
      const {f}=getBF(r.bldgId,r.floorId);
      const hl=getHeatLoad(r);
      const autoTag='M-HX-'+String(idx+1).padStart(3,'0');
      const cnt=r.capH.cnt||1;
      const perUnit=hl!==null&&cnt>0?Math.round(hl/cnt):0;
      const autoCap=Math.ceil(perUnit/100)*100;
      const tag=r.capH.tag||autoTag;
      const dv=(label,val,unit)=>`<div style="display:flex;align-items:center;padding:5px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:130px;color:#334155">${label}</span><span style="color:#94a3b8;margin-right:6px">:</span><b>${val!=null&&val!==''?esc(String(val)):'—'}</b>${unit?`<span style="font-size:9px;color:#94a3b8;margin-left:4px">${unit}</span>`:''}</div>`;
      html+=`<div style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.08);margin-bottom:12px;page-break-inside:avoid">
        <div style="background:#1e3a5f;color:#fff;padding:7px 14px;display:flex;justify-content:space-between;align-items:center">
          <span style="font-weight:700;font-size:11px">장비번호 : ${esc(tag)}</span>
          <span style="font-size:10px;opacity:.85">${f?esc(f.name)+' ':''}${esc(r.name)}</span>
        </div>
        <div style="padding:10px 14px">
          ${dv('TYPE',r.capH.model||'WALL MOUNTED(ELEC.)','')}
          ${dv('Q\'TY',cnt+' SETS','')}
          <div style="display:flex;align-items:center;padding:5px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:130px;color:#334155">HEATING CAP. (부하)</span><span style="color:#94a3b8;margin-right:6px">:</span><span style="background:#fef9c3;font-weight:700;padding:2px 10px;border-radius:3px;font-size:10px">${fW(autoCap)}</span><span style="font-size:9px;color:#94a3b8;margin-left:4px">W</span></div>
          <div style="display:flex;align-items:center;padding:5px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:130px;color:#334155">용량 (W)</span><span style="color:#94a3b8;margin-right:6px">:</span>${r.capH.capW!=null?`<b style="color:#1d4ed8">${fW(r.capH.capW)}</b><span style="font-size:9px;color:#94a3b8;margin-left:4px">W</span>`:`<span style="color:#94a3b8">—</span>`}</div>
          ${dv('동력 (kW)',r.capH.fp,'kW')}
          ${dv('POWER SOURCE',r.capH.volt||'1P × 220V × 60Hz','')}
        </div>
      </div>`;
    });
    html+=`</div>`;
    el.innerHTML=html; return;
  }

  // ── 라디에이터 집계 테이블 ──────────────────────────────────
  if(capTab==='라디에이터'){
    const rooms=STATE.rooms.filter(r=>r.he==='라디에이터');
    if(!rooms.length){el.innerHTML='<div class="empty">라디에이터로 선택된 실이 없습니다.</div>';return;}
    let totH=0, totSel=0;
    let html=`<div class="card"><div class="ch">라디에이터 용량계산서</div><div class="cb"><div class="tw"><table>
    <thead><tr>
      <th>층</th><th>장비번호</th><th style="text-align:left">실명</th><th>수량</th>
      <th>열손실량(W)</th><th>종류 / EDR(㎡)<br><span style="font-weight:400;font-size:8px">(온수만 · 450kcal/㎡h)</span></th>
      <th>선정용량(W)</th><th>선정주수(쪽)</th>
      <th>모델</th><th>소비전력<br>(kW)</th><th>전압(V)</th><th>규격</th>
      <th style="text-align:left">비고</th>
    </tr></thead><tbody>`;
    rooms.forEach((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId);
      const hl=getHeatLoad(r); totH+=hl||0;
      const rid=r.id;
      const autoTag='M-HX-RAD-'+String(idx+1).padStart(3,'0');
      const cntR=r.capH.cnt||1;
      const edrRef=hl!==null&&cntR>0?(hl/cntR/523).toFixed(2):'—'; // EDR(㎡) = W ÷ 523 (온수 450kcal/㎡h 기준)
      const suggestCap=hl!==null&&cntR>0?Math.ceil(hl/cntR/500)*500:0;
      totSel+=(r.capH.selCap!=null?r.capH.selCap:suggestCap)*cntR;
      const pwKw=r.capH.selCap!=null?(r.capH.selCap/1000).toFixed(2):(r.capH.pw!=null?(r.capH.pw/1000).toFixed(2):'—');
      html+=`<tr>
        <td class="C">${esc(f?.name||'—')}</td>
        <td class="C"><input type="text" value="${esc(r.capH.tag||autoTag)}" style="width:95px" onchange="sCH('${rid}','tag',this.value)"></td>
        <td class="L">${esc(r.name)}</td>
        <td class="C"><input type="number" value="${cntR}" min="1" style="width:40px" onchange="sCH('${rid}','cnt',parseInt(this.value)||1);renderCapCalc()"></td>
        <td style="text-align:right;background:#fee2e2;font-weight:600">${hl!==null?fW(hl):'난방없음'}</td>
        <td style="padding:3px 6px;background:#f8fafc;color:#475569;font-size:10px;white-space:nowrap"><select style="width:52px" onchange="sCH('${rid}','radType',this.value);renderCapCalc()"><option value="elec" ${r.capH.radType!=='water'?'selected':''}>전기</option><option value="water" ${r.capH.radType==='water'?'selected':''}>온수</option></select> ${r.capH.radType==='water'?edrRef+' ㎡':''}</td>
        <td style="padding:2px 4px;background:#fef9c3">
          <input type="number" value="${r.capH.selCap!=null?r.capH.selCap:''}" placeholder="${suggestCap||''}" step="500"
            style="width:75px;padding:2px 4px;border:1px solid #ca8a04;border-radius:3px;font-size:10px;font-family:inherit;text-align:right;font-weight:700"
            onchange="sCH('${rid}','selCap',this.value===''?null:parseInt(this.value));renderCapCalc()">
          ${suggestCap>0?`<br><span style="font-size:8px;color:#64748b">▶ ${fW(suggestCap)}</span>`:''}
        </td>
        <td><input type="text" value="${esc(r.capH.sections||'')}" placeholder="쪽" style="width:50px" onchange="sCH('${rid}','sections',this.value)"></td>
        <td class="C"><button onclick="openCatModal('RADIATOR',function(row){_catRAD('${rid}',row)},{val:${hl!==null?Math.round(hl/cntR):0},unit:'W',label:'난방능력(대당)'})" style="padding:2px 8px;background:#1d4ed8;color:#fff;border:none;border-radius:3px;cursor:pointer;font-size:10px">📋 선정</button></td>
        <td class="C" style="font-size:10px">${pwKw}</td>
        <td class="C" style="font-size:10px">${r.capH.volt2!=null?r.capH.volt2:'—'}</td>
        <td class="C" style="font-size:10px">${r.capH.spec?esc(r.capH.spec):'—'}</td>
        <td class="L"><input type="text" value="${esc(r.capH.note||'')}" style="width:80px" onchange="sCH('${rid}','note',this.value)"></td>
      </tr>`;
    });
    html+=`<tr style="background:#fef9c3">
      <td class="L" colspan="4" style="font-weight:700;background:#fef9c3">합 계</td>
      <td style="text-align:right;font-weight:700;background:#fee2e2">${fW(totH)}</td>
      <td style="background:#fef9c3"></td>
      <td style="text-align:right;font-weight:700;background:#fef9c3">${fW(totSel)}</td>
      <td colspan="6" style="background:#fef9c3"></td>
    </tr>`;
    html+=`</tbody></table></div></div></div>`;
    // 라디에이터 상세 카드 (read-only)
    html+=`<div style="margin-top:16px"><div style="font-weight:700;font-size:12px;color:#1e3a5f;margin-bottom:10px;padding-bottom:5px;border-bottom:2px solid #1e3a5f">장비 상세 사양</div>`;
    rooms.forEach((r,idx)=>{
      const {f}=getBF(r.bldgId,r.floorId);
      const autoTag='M-HX-RAD-'+String(idx+1).padStart(3,'0');
      const tag=r.capH.tag||autoTag;
      const cntR=r.capH.cnt||1;
      const pwKw=r.capH.selCap!=null?(r.capH.selCap/1000).toFixed(2):(r.capH.pw!=null?(r.capH.pw/1000).toFixed(2):null);
      const dv=(label,val,unit)=>`<div style="display:flex;align-items:center;padding:5px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:130px;color:#334155">${label}</span><span style="color:#94a3b8;margin-right:6px">:</span>${val!=null&&val!==''?`<b>${esc(String(val))}</b>`:'<span style="color:#94a3b8">—</span>'}${unit?`<span style="font-size:9px;color:#94a3b8;margin-left:4px">${unit}</span>`:''}</div>`;
      html+=`<div style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.08);margin-bottom:12px;page-break-inside:avoid">
        <div style="background:#1e3a5f;color:#fff;padding:7px 14px;display:flex;justify-content:space-between;align-items:center">
          <span style="font-weight:700;font-size:11px">장비번호 : ${esc(tag)}</span>
          <span style="font-size:10px;opacity:.85">${f?esc(f.name)+' ':''}${esc(r.name)}</span>
        </div>
        <div style="padding:10px 14px">
          ${dv('모델명',r.capH.model,'')}
          ${dv('Q\'TY',cntR+' SET','')}
          <div style="display:flex;align-items:center;padding:5px 0;border-bottom:1px solid #f1f5f9;font-size:10px;gap:4px"><span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:130px;color:#334155">선정용량 (대당)</span><span style="color:#94a3b8;margin-right:6px">:</span>${r.capH.selCap!=null?`<b style="color:#dc2626;font-size:12px">${fW(r.capH.selCap)}</b><span style="font-size:9px;color:#94a3b8;margin-left:4px">W</span>`:`<span style="color:#94a3b8;font-size:9px">— (위 표에서 선정용량 입력)</span>`}</div>
          ${dv('소비전력 (=선정용량)',pwKw,'kW')}
          ${dv('전압',r.capH.volt2,'V')}
          ${dv('규격',r.capH.spec,'')}
        </div>
      </div>`;
    });
    html+=`</div>`;
    el.innerHTML=html; return;
  }

  // ── 전기온수기·급탕 (실별 전기온수기 선정 + 중앙식 보일러 묶음) ─────────
  //   예전 「급수량」 탭(급탕 가열기 선정)과 「전기온수기」 탭(수기 입력 표)을 하나로 합쳤다 (2026-10-19).
  //   실마다: 급탕량 집계 → 동시사용률 → 저탕량·가열능력 → 카탈로그 제품 선택 → 장비 스펙
  if(capTab==='전기온수기'){
    const rooms=STATE.rooms.filter(r=>r.san==='전기온수기'||(r.type==='toilet'&&!r.san));
    const bRooms=STATE.rooms.filter(r=>r.san==='보일러(중앙식)');
    const addBtn='<div class="no-print" style="margin:4px 0 18px"><button class="btn btP" onclick="addHWRoom()">＋ 새 실(화장실) 추가 — 전기온수기 선정</button>'
      +'<span style="font-size:10px;color:#64748b;margin-left:8px">추가한 실의 이름·층·크기는 ② 실 목록에서 고칩니다</span></div>';
    if(!rooms.length&&!bRooms.length){el.innerHTML='<div class="empty">급탕 기기가 선택된 실이 없습니다.<br><small>② 실 → §6 설비 선정에서 급탕 설비를 고르거나 아래에서 실을 추가하세요.</small></div>'+addBtn;return;}
    // 기준: 학회 설계기준 제4장 표 4.5 「각종 건물에서의 기구별 급탕량」(2003 ASHRAE) — 동시사용률·저탕용량 계수.
    //   실별 전기온수기와 중앙식 보일러 모두 이 표의 건물 용도 값을 쓴다 (2026-11-04).
    //   예전 실별 기구 수 곡선(3개 이하 100% … 100개 45%)은 이 표에 근거가 없어 폐지했다.
    //   [키, 용도, 동시사용률 %, 저탕용량 계수]
    const HW_USE=[['house','개인주택',30,0.70],['apt','일반주택(아파트)',30,1.25],['office','사무소',30,2.00],
                  ['hotel','호텔',25,0.80],['hosp','병원',25,0.60],['factory','공장',40,1.00],
                  ['school','학교',40,1.00],['ymca','YMCA',40,1.00],['gym','체육관',40,1.00]];
    const hwUseRow=k=>HW_USE.find(x=>x[0]===k)||HW_USE.find(x=>x[0]==='factory');
    // 기준: AC-022 Rule 6 — 급수온도는 프로젝트 공통값 하나(기본 5 ℃). 실별 전기온수기와 중앙식이 같이 쓴다 (2026-11-05, 실별 15 ℃ 폐지)
    const HW_TC=()=>{const v=(STATE.project||{}).hwTc;return(v!==undefined&&v!=='')?(parseFloat(v)||0):5;};
    // 기준: AC-022 Rule 1 — 표 4.5 【주】 2) 의 V 는 「유효 저탕용량」. 공칭 × 유효율 0.75 ≥ V 로 판정 (2026-11-05)
    const HW_EFF=0.75;
    // 기준: 표 4.5 기구별 급탕량 [L/기구 1개·h] — 급탕온도 60℃ 기준. 값의 순서 = HW_USE 순서. '−' 는 0.
    //   식기세척기 범위값은 [하한, 상한] — 기본값은 상한(안전측). 기기를 알면 제조업체 자료로 산출 (주 *1).
    //   (예전 「1회 급탕량 × 시간당 횟수, 사용온도 43℃」 방식은 2026-11-04 폐지)
    const FX45=[
      ['pwb','개인 세면기',  [7.6,7.6,7.6,7.6,7.6,7.6,7.6,7.6,7.6]],
      ['wb', '일반 세면기',  [0,15,23,30,23,5.5,57,30,30]],
      ['tub','서양식 욕조',  [76,76,0,76,76,0,0,114,114]],
      ['sh', '샤워',         [114,114,114,284,284,850,850,850,850]],
      ['ks', '부엌 싱크',    [38,38,76,114,76,76,76,76,0]],
      ['cafe','급식 싱크',   [19,19,38,38,38,0,38,38,0]],
      ['dw', '식기세척기',   [57,57,0,[190,570],[190,570],[75,380],[76,380],[76,380],0]],
      ['mop','청소 싱크',    [57,76,57,114,76,76,76,76,0]],
      ['ba', '세탁 싱크',    [76,76,0,106,106,0,0,106,0]],
      ['hub','하바드 탱크',  [0,0,0,0,2270,0,0,0,0]],
      ['hydro','물치료용 샤워',[0,0,0,0,1520,0,0,0,0]]];
    const fxRaw=(fx,uk)=>fx[2][HW_USE.findIndex(x=>x[0]===uk)];
    const fxVal=(fx,uk)=>{const v=fxRaw(fx,uk);return Array.isArray(v)?v[1]:(v||0);};
    const fxTxt=(fx,uk)=>{const v=fxRaw(fx,uk);return Array.isArray(v)?v[0]+'~'+v[1]:(v?String(v):'−');};
    let html='';

    // ── 보일러(중앙식) 그룹 선정 — 기준: AC-022 ──
    // 여러 실을 하나의 보일러로 묶어 급탕량을 합산하고 보일러 용량과 급탕순환펌프를 선정한다.
    // 급탕 계통·관경·환탕관은 위생앱(HW-001) 소관이며 여기서는 기기 용량만 정한다.
    if(bRooms.length){
      if(!STATE.project.hwB) STATE.project.hwB={};
      const HB=STATE.project.hwB;
      const gv=(k,d)=>{const v=HB[k];return(v!==undefined&&v!=='')?(parseFloat(v)||0):d;};
      const gs=(k,d)=>{const v=HB[k];return(v!==undefined&&v!=='')?v:d;};
      const useK=gs('hwUse','factory');
      const useRow=hwUseRow(useK);
      // 보일러 그룹에 보이는 기구 = 이 용도에 표 값이 있거나 이미 수량이 들어간 기구
      const gFX=FX45.filter(fx=>fxVal(fx,useK)>0||bRooms.some(r=>parseFloat((r.capHW||{})[fx[0]+'Cnt'])>0));
      let gLph=0,gCnt=0,gShBase=0;   // gShBase = 샤워기수 x 1회사용량(사용온도 기준) — 피크 검산 전용 (AC-022 Rule 3)
      const rowsHtml=bRooms.map(r=>{
        const bf=getBF(r.bldgId,r.floorId); const rid=r.id;
        const dh=(k,d)=>{const v=(r.capHW||{})[k];return(v!==undefined&&v!=='')?(parseFloat(v)||0):d;};
        let rLph=0,rCnt=0;
        const cells=gFX.map(fx=>{
          const k=fx[0];
          const cnt=dh(k+'Cnt',0),lph=dh(k+'Lph',fxVal(fx,useK));   // 표 4.5 기구별 급탕량 (60℃)
          rLph+=cnt*lph; rCnt+=cnt;
          if(k==='sh') gShBase+=cnt*gv('shFlow',11.4)*15;   // 기준: AC-022 Rule 3 — 1회 = 헤드 유량 × 15 분 (ASHRAE 2023 A Ch.51 Table 16). 종전 40 L 폐지
          return '<td style="padding:2px 4px"><input type="number" value="'+(cnt||'')+'" min="0" style="width:44px" onchange="sCHW(\''+rid+'\',\''+k+'Cnt\',parseFloat(this.value)||0);renderCapCalc()"></td>';
        }).join('');
        gLph+=rLph; gCnt+=rCnt;
        return '<tr><td class="L" style="font-size:11px;padding:3px 8px">'+(bf.f?esc(bf.f.name)+' ':'')+esc(r.name)+'</td>'+cells+'<td style="text-align:right;padding:3px 8px;background:#fef9c3;font-weight:600;font-size:11px">'+f1(rLph)+'</td></tr>';
      }).join('');
      // ── 본 계산 — 기준: 표 4.5 및 주 1)·2)
      //   기구별 급탕량 집계 x 동시사용률 = Qh -> x 저탕용량 계수 = V,  가열능력 = Qh x (급탕온도 - 급수온도)
      const gSim=gv('simRate',useRow[2]);
      const stC =gv('stCoef',useRow[3]);
      const Th=gv('tHot',60), Tc=HW_TC(), tUse=gv('tUse',43);
      const Qh=gLph*gSim/100;            // 시간당 급탕량
      const stReq=Qh*stC;                // 저탕량 V
      const STD_TANK=[100,150,200,300,400,500,700,1000,1500,2000,3000];
      const stRec=STD_TANK.find(v=>v*HW_EFF>=stReq)||Math.ceil(stReq/HW_EFF/500)*500;   // 공칭 × 0.75 ≥ V (AC-022 Rule 1)
      // 기준: 표 4.5 주 1) — 가열능력 = 기구 급탕량 누계 x 동시사용률(=Qh) x (60℃ - 급수온도). 0.1 kW 올림
      //   주 2) 저탕용량 계수를 줄이면 그만큼 가열능력을 키워야 한다 — 표의 계수와 이 가열능력이 한 세트다.
      //   (예전 「가열능력은 계산하지 않고 제품 사양을 따른다」는 판단은 2026-11-04 폐지)
      const reqKW=(Qh>0&&Th>Tc)?Math.ceil(Qh*(Th-Tc)*1.163/100)/10:0;
      const selKWp=gv('selKW',0);        // 제품의 소비전력 (사람이 카탈로그에서 넣는다)
      const mix=(tUse>Tc)?(Th-Tc)/(tUse-Tc):1;                 // 혼합계수 (60-5)/(43-5)
      // 회복 시간 — 다음 교대까지 채우는가 (22.3.4 b)
      const rcvHr=(selKWp>0&&Th>Tc)?(stRec*(Th-Tc)/(selKWp*860)):0;
      // ── 피크 검산 — 기준: AC-022 Rule 3. 본 계산이 아니라 교대 몰림을 한 번 더 보는 것
      const stVol=gv('stVol',stRec), pkMin=gv('pkMin',30), pkTurn=gv('pkTurn',1.0);
      const effR=gv('effR',0.75);
      const pkNeed=(gShBase>0?gShBase*pkTurn:Qh*mix*pkMin/60); // 피크 필요량 (사용온도 기준 — Qh 는 60℃ 기준이라 혼합계수를 곱한다)
      const stAvail=stVol*effR*mix;                            // 저장분
      const rcvLph=(selKWp>0&&Th>Tc)?selKWp*860/(Th-Tc):0;     // 제품 kW 에 의한 회복량 lit/h
      const rcAvail=rcvLph*pkMin/60*mix;                       // 회복분
      const stTot=stAvail+rcAvail;
      const okS=stVol>0&&stTot>=pkNeed;
      // ── 계통 형식 — 기준: AC-022 Rule 4 (A 저탕일체형 / B 저탕식+저탕조 / C 순간식+저탕조)
      const sysT=gs('sysT','A');
      const sepTank=(sysT!=='A');          // 별도 저탕조가 있는가
      const needP1 =(sysT!=='A');          // 1차(열원순환) 펌프가 필요한가
      // 검산이 통과하지 않으면 본 계산보다 큰 제품이 필요하다 (22.4.5 e)
      const stReqChk=(effR*mix>0)?Math.max(0,(pkNeed-rcAvail))/(effR*mix):0;
      // 1차(열원순환) 펌프 — 보일러 출력을 저탕조로 실어 나른다
      const dT1=gv('dT1',10);
      const p1Lph=(dT1>0)?selKWp*860/dT1:0;
      const head1=gv('head1',5);
      const sel1Q=gv('sel1Q',0), sel1H=gv('sel1H',0);
      const ok1=sel1Q>0&&sel1H>0&&sel1Q>=p1Lph/60&&sel1H>=head1;
      // 2차(급탕순환) 펌프 — 환탕 채용 여부
      const hasRet=gs('hasRet','Y')==='Y';
      // 기준: AC-022 Rule 5 · HW-001 — 순환수량 = 순환 루프 열손실 ÷ (ρCp × 5 K). 자료가 없으면 30 W/m × 순환배관 길이.
      //   종전 「Qh ÷ 8」(사용량 비례)은 폐지 (2026-11-05). 사용량과 순환량은 관계가 없다
      const retLen=gv('retLen',0), retWpm=gv('retWpm',30), retDT=gv('retDT',5);
      const circLph=(retLen>0&&retDT>0)?retLen*retWpm/(1.163*retDT):0;
      const head=gv('head',0);
      const selQ=gv('selQ',0), selH=gv('selH',0);
      const okKW=selKWp>0&&selKWp>=reqKW;
      const stEffIn=gv('stEffIn',0);   // 제조사가 밝힌 유효 저탕량 (있으면 우선)
      const stEffV=stEffIn>0?stEffIn:stVol*HW_EFF;
      const okB=stVol>0&&stEffV>=stReq&&okKW;   // 판정: 유효 저탕량(공칭 × 0.75)과 가열능력 둘 다 (표 4.5 【주】 1)·2), AC-022 Rule 1)
      const okP=selQ>0&&selH>0&&selQ>=circLph/60&&selH>=head;
      const selTank=gv('selTank',0);
      const okT=sepTank?(selTank>0&&selTank*HW_EFF>=stReq):(stVol>0&&stEffV>=stReq);
      const I=(k,v,st,w)=>'<input type="number" value="'+(v||'')+'" step="'+st+'" style="width:'+(w||62)+'px" onchange="(STATE.project.hwB=STATE.project.hwB||{})[\''+k+'\']=this.value;renderCapCalc()">';
      const SEL=(k,opts,cur)=>'<select style="font-size:10.5px;padding:2px 5px;font-family:inherit" onchange="(STATE.project.hwB=STATE.project.hwB||{})[\''+k+'\']=this.value;renderCapCalc()">'
        +opts.map(o=>'<option value="'+o[0]+'"'+(o[0]===cur?' selected':'')+'>'+o[1]+'</option>').join('')+'</select>';
      const HD=(n,t,sub)=>'<div style="font-weight:700;font-size:10px;color:#1e3a5f;margin:12px 0 6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">'+n+' '+t
        +(sub?' <span style="font-weight:400;color:#94a3b8">— '+sub+'</span>':'')+'</div>';
      const OKM=(ok,on,yes,no)=>'<span style="margin-left:8px;font-weight:700;color:'+(ok?'#16a34a':'#dc2626')+'">'+(on?(ok?(yes||'✓ OK'):(no||'✗ 부족')):'— 미입력')+'</span>';
      html+='<div class="cap-card" style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.10);margin-bottom:16px">'
        +'<div style="background:#7c2d12;color:#fff;padding:7px 14px;display:flex;justify-content:space-between;align-items:center">'
        +'<span style="font-weight:700;font-size:12px">중앙식 급탕 — 보일러 · 저탕조 · 순환펌프 선정</span>'
        +'<span style="font-size:9px;opacity:.85">기준: AC-022 · HW-001 &nbsp;|&nbsp; 대상 '+bRooms.length+'개 실</span></div>'
        +'<div style="padding:10px 14px">'
        +'<div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">① 계통 형식 <span style="font-weight:400;color:#94a3b8">— 열을 만드는 곳과 담는 곳이 한 몸이냐 (기준: AC-022 Rule 4)</span></div>'
        +'<div style="display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:10.5px">'
        +'<span>'+SEL('sysT',[['A','A · 저탕식 보일러 (저탕 일체형)'],['B','B · 저탕식 보일러 + 별도 저탕조'],['C','C · 순간식 보일러 + 저탕조']],sysT)+'</span>'
        +'<span>환탕(2차 순환) '+SEL('hasRet',[['Y','채용'],['N','없음']],hasRet?'Y':'N')+'</span></div>'
        +'<div style="margin-top:6px;padding:7px 12px;background:'+(sepTank?'#fef3c7':'#ecfdf5')+';border:1px solid '+(sepTank?'#fcd34d':'#a7f3d0')+';border-radius:4px;font-size:10px;line-height:1.8">'
        +(sysT==='A'
          ?'<b>저탕이 보일러 안에 있다.</b> 별도 저탕조 없음 → <b>1차(열원순환) 펌프 없음.</b> 100~500 lit 대의 우리 표준이다.'
          :(sysT==='B'
            ?'<b>보일러 저탕 + 별도 저탕조.</b> 회복이 모자라 증설하는 형태 → <b>1차 펌프 필요.</b>'
            :'<b>보일러는 열만 만들고 저장은 탱크가 한다.</b> → <b>1차 펌프 필수.</b> 대형·연소식(경유) 구간이다.'))
        +(hasRet?'':'<br><b>환탕 없음</b> — 열원에서 말단까지 배관거리 30 m 미만이고 기구까지 15 m 이하일 때만 (HW-001, AC-022 Rule 5).')
        +'</div>'
        +'<div style="font-weight:700;font-size:10px;color:#1e3a5f;margin:12px 0 6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">② 급탕량 집계 (보일러 그룹) <span style="font-weight:400;color:#94a3b8">— 표 4.5 기구별 급탕량, 급탕온도 60℃ 기준 · 열 머리의 값은 '+useRow[1]+' 용도 값</span></div>'
        +'<table style="width:100%;border-collapse:collapse;font-size:10px"><thead><tr style="background:#f1f5f9">'
        +'<th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">실</th>'
        +gFX.map(fx=>'<th style="padding:4px 8px;border:1px solid #cbd5e1">'+fx[1]+'<br><span style="font-weight:400;color:#64748b">'+fxTxt(fx,useK)+' lit/h</span></th>').join('')
        +'<th style="padding:4px 8px;border:1px solid #cbd5e1">소계 (lit/h)</th></tr></thead><tbody>'
        +rowsHtml
        +'<tr style="background:#e0f2fe;font-weight:700"><td class="L" style="padding:4px 8px;border:1px solid #cbd5e1">합계</td>'
        +'<td colspan="'+gFX.length+'" style="text-align:right;padding:4px 8px;border:1px solid #cbd5e1">기구 '+gCnt+'개</td>'
        +'<td style="text-align:right;padding:4px 8px;border:1px solid #cbd5e1">'+f1(gLph)+'</td></tr></tbody></table>'
        +HD('③','시간당 급탕량과 저탕량','기준: 표 4.5 — 집계 × 동시사용률 = Qh, Qh × 저탕용량 계수 = V')
        +'<div style="display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:10.5px">'
        +'<span>건물 용도 <select style="font-size:10.5px;padding:2px 5px;font-family:inherit" onchange="var h=(STATE.project.hwB=STATE.project.hwB||{});h.hwUse=this.value;h.simRate=\'\';h.stCoef=\'\';renderCapCalc()">'
          +HW_USE.map(x=>'<option value="'+x[0]+'"'+(x[0]===useK?' selected':'')+'>'+x[1]+' ('+(x[2]/100).toFixed(2)+' · 계수 '+x[3].toFixed(2)+')</option>').join('')+'</select></span>'
        +'<span>동시사용률 '+I('simRate',gSim,1,50)+' %</span>'
        +'<span>저탕용량 계수 '+I('stCoef',stC,0.05,50)+'</span></div>'
        +'<div style="display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:10.5px;margin-top:6px">'
        +'<span>급탕온도 '+I('tHot',Th,1,45)+' ℃</span>'
        +'<span>급수온도 <input type="number" value="'+Tc+'" step="1" style="width:45px" onchange="STATE.project.hwTc=this.value;renderCapCalc()"> ℃ <span style="color:#94a3b8">(프로젝트 공통 · 실별 전기온수기와 같이 바뀜)</span></span>'
        +'<span>사용온도 '+I('tUse',tUse,1,45)+' ℃</span></div>'
        +'<div style="margin-top:8px;padding:8px 12px;background:#f8fafc;border:1px solid #e2e8f0;border-radius:4px;font-size:10.5px;line-height:1.9">'
        +'시간당 급탕량 Q<sub>h</sub> = '+f1(gLph)+' × '+gSim+'% = <b>'+f1(Qh)+' lit/h</b><br>'
        +'저탕량 V = '+f1(Qh)+' × 계수 '+stC+' = <b style="color:#b45309">'+f0(stReq)+' lit</b>'
        +' &nbsp;→&nbsp; 권장 규격 <b style="color:#1d4ed8">'+f0(stRec)+' lit</b> <span style="color:#64748b">(V 는 유효 저탕용량 — 공칭 × '+HW_EFF+' ≥ V)</span></div>'
        +HD('④','기기 선정','저탕용량과 가열능력 — 표 4.5 주 1)·2)')
        +'<div style="margin-bottom:8px;padding:8px 12px;background:#f8fafc;border:1px solid #e2e8f0;border-radius:4px;font-size:10.5px">'
        +'가열능력 = Q<sub>h</sub> '+f1(Qh)+' lit/h × ('+Th+'−'+Tc+')℃ × 1.163 ÷ 1,000 = <b style="color:#b45309">'+reqKW+' kW</b>'
        +'<span style="color:#64748b"> — 저탕용량 계수를 표 값보다 줄이면 그만큼 가열능력을 키운다 (주 2)</span></div>'
        +'<div style="display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:10.5px">'
        +'<span>'+(sepTank?'선정 저탕조':'선정 저탕용량')+' '+I('stVol',stVol,10,60)+' lit'
        +'<span style="margin-left:6px;font-weight:700;color:'+(stEffV>=stReq?'#16a34a':'#dc2626')+'">'+(stVol>0?(stEffV>=stReq?'✓ OK':'✗ 부족'):'— 미입력')+' <span style="font-weight:400;color:#64748b">유효 '+f0(stEffV)+' lit</span></span></span>'
        +'<span>제조사 유효 저탕량 '+I('stEffIn',stEffIn,10,60)+' lit <span style="color:#94a3b8">(있으면 · 없으면 공칭 × '+HW_EFF+')</span></span>'
        +'<span>제품 가열능력 '+I('selKW',selKWp,0.1,55)+' kW <span style="color:#94a3b8">(카탈로그의 가열·출력 능력 — 정격소비전력과 다른 항목일 수 있음)</span>'+OKM(okKW,selKWp>0)+'</span></div>'
        +'<div style="margin-top:8px;padding:7px 12px;background:#eff6ff;border:1px solid #bfdbfe;border-radius:4px;font-size:10.5px">'
        +(selKWp>0
          ?('회복 시간 = '+f0(stRec)+' lit × ('+Th+'−'+Tc+')℃ ÷ ('+selKWp+' kW × 860) = <b>'+rcvHr.toFixed(1)+' 시간</b>'
            +'<span style="color:#64748b"> — 교대 간격보다 짧아야 다음 교대까지 채운다 (AC-022 Rule 3)</span>')
          :'<span style="color:#64748b">제품 가열능력을 넣으면 판정과 회복 시간(참고)을 계산한다</span>')
        +'</div>'
        +HD('⑤','피크 검산','본 계산이 아니다 — 교대 몰림을 한 번 더 본다 (AC-022 Rule 3)')
        +'<div style="display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:10.5px">'
        +'<span>피크 시간 '+I('pkMin',pkMin,5,45)+' 분</span>'
        +'<span>피크 회전수 '+I('pkTurn',pkTurn,0.1,45)+' 회 <span style="color:#94a3b8">(교대인원 × 이용률 ÷ 샤워기수)</span></span>'
        +'<span>유효율 '+I('effR',effR,0.05,45)+'</span>'
        +'<span>샤워 헤드 유량 '+I('shFlow',gv('shFlow',11.4),0.1,45)+' L/min × 15 분 <span style="color:#94a3b8">(ASHRAE 2023 Ch.51 Table 16)</span></span></div>'
        +'<div style="margin-top:8px;padding:8px 12px;background:#f8fafc;border:1px solid #e2e8f0;border-radius:4px;font-size:10.5px;line-height:1.9">'
        +'혼합계수 = ('+Th+'−'+Tc+') ÷ ('+tUse+'−'+Tc+') = <b>'+mix.toFixed(2)+'</b><br>'
        +'피크 필요량 = '+(gShBase>0?('샤워 '+f0(gShBase)+' lit(1회 = '+gv('shFlow',11.4)+' L/min × 15 분, 사용온도) × 회전 '+pkTurn+'회'):('Q<sub>h</sub> × 혼합계수 × '+pkMin+'/60'))+' = <b>'+f0(pkNeed)+' lit</b><br>'
        +'가용량 = 저장 '+f0(stVol)+'×'+effR+'×'+mix.toFixed(2)+' ('+f0(stAvail)+') + 회복 '+f0(rcvLph)+' lit/h×'+pkMin+'분×'+mix.toFixed(2)+' ('+f0(rcAvail)+')'
        +' = <b style="color:'+(okS?'#16a34a':'#dc2626')+'">'+f0(stTot)+' lit</b></div>'
        +'<div style="margin-top:6px;font-size:10.5px;font-weight:700;color:'+(okS?'#16a34a':'#dc2626')+'">'
        +(stVol>0?(okS?('✓ OK — 여유 '+f0(stTot-pkNeed)+' lit'):('✗ 부족 '+f0(pkNeed-stTot)+' lit — 검산이 본 계산을 이긴다. '+f0(stReqChk)+' lit 이상으로 올린다 (AC-022 Rule 3)')):'— 저탕용량 미입력')+'</div>'
        +(sepTank
          ?('<div style="margin-top:6px;font-size:10.5px">선정 저탕조 <b>'+I('selTank',selTank,10,70)+'</b> lit'
            +OKM(okT,selTank>0)+'</div>')
          :'<div style="margin-top:6px;font-size:10px;color:#64748b">※ A형은 <b>보일러 사양의 저탕용량이 곧 이 값</b>이다. 장비일람표에 별도 저탕조를 올리지 않는다.</div>')
        +(needP1
          ?(HD('⑥','1차 · 열원순환펌프','보일러 ↔ 저탕조. 열을 실어 나른다 (기준: AC-022 Rule 4)')
            +'<div style="display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:10.5px">'
            +'<span>보일러 입·출구 온도차 ΔT '+I('dT1',dT1,1,45)+' ℃</span>'
            +'<span>→ 순환유량 <b style="color:#b45309">'+f0(p1Lph)+' lit/h ('+f1(p1Lph/60)+' lit/min)</b></span>'
            +'<span>양정 '+I('head1',head1,0.5,50)+' m <span style="color:#94a3b8">(기계실 내 짧은 회로)</span></span></div>'   // 기준: AC-030 — 1차는 닫힌 회로. 실양정 0, 마찰만 (30.2.4)
            +'<div style="margin-top:6px;padding:7px 12px;background:#f8fafc;border:1px solid #e2e8f0;border-radius:4px;font-size:10.5px">'
            +'유량 = '+f1(selKWp)+' kW × 860 ÷ ΔT '+dT1+'℃ = <b>'+f0(p1Lph)+' lit/h</b>'
            +' <span style="color:#64748b">— 2차 펌프('+f1(circLph)+' lit/h)의 '+f0(circLph>0?p1Lph/circLph:0)+'배다. 목적이 다르다</span></div>'
            +'<div style="margin-top:6px;font-size:10.5px">선정 1차펌프 <b>'+I('sel1Q',sel1Q,0.1,60)+'</b> lit/min &nbsp;×&nbsp; <b>'+I('sel1H',sel1H,0.1,55)+'</b> m'
            +OKM(ok1,sel1Q>0&&sel1H>0)+'</div>')
          :'')
        +HD(needP1?'⑦':'⑥','2차 · 급탕순환펌프 (환탕)','식지 않게 돌린다. 열원에서 말단까지 30 m 이상일 때 (기준: AC-022 Rule 5 · HW-001)')
        +(hasRet?'':'<div style="padding:7px 12px;background:#f1f5f9;border:1px solid #cbd5e1;border-radius:4px;font-size:10.5px;color:#475569">환탕 <b>없음</b>으로 선택했다 — 2차 펌프를 두지 않는다. 보일러를 사용처 가까이 두는 계통이다.</div>')
        +(hasRet?('<div style="font-size:10px;color:#64748b;margin-bottom:6px">순환수량은 <b>배관 열손실을 보충하는 양</b>이며 급탕 사용량과 무관하다 — 열손실 ÷ (1.163 × ΔT). 자료가 없으면 30 W/m × 순환배관 길이 (HW-001)</div>'
        +'<div style="display:flex;flex-wrap:wrap;gap:14px;align-items:center;font-size:10.5px">'
        +'<span>순환배관 길이 '+I('retLen',retLen,1,50)+' m × '+I('retWpm',retWpm,1,40)+' W/m ÷ (1.163 × ΔT '+I('retDT',retDT,1,35)+' K)</span>'
        +(retLen>0?'':'<span style="color:#dc2626;font-weight:700">순환배관 길이를 넣으세요 (위생앱 환탕 루프)</span>')
        +'<span>→ 순환유량 <b style="color:#b45309">'+f1(circLph)+' lit/h ('+f1(circLph/60)+' lit/min)</b></span>'
        +'<span>양정 '+I('head',head,0.1,55)+' m <span style="color:#94a3b8">(환탕 회로 마찰 — 위생앱 배관에서)</span></span></div>'   // 기준: AC-030 30.3.3.3 — 환탕은 닫힌 회로이므로 건물 높이를 넣지 않는다. 넣으면 펌프가 대여섯 배가 된다
        +'<div style="margin-top:6px;font-size:10.5px">선정 펌프 <b>'+I('selQ',selQ,0.1,60)+'</b> lit/min &nbsp;×&nbsp; <b>'+I('selH',selH,0.1,55)+'</b> m'
        +OKM(okP,selQ>0&&selH>0)+'</div>'):'')
        +HD(needP1?'⑧':'⑦','선정 요약','장비일람표(B4)에 그대로 올라간다')
        +'<table style="width:100%;border-collapse:collapse;font-size:10px"><thead><tr style="background:#f1f5f9">'
        +'<th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">기기</th>'
        +'<th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">산정</th>'
        +'<th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">선정</th>'
        +'<th style="padding:4px 8px;border:1px solid #cbd5e1">판정</th></tr></thead><tbody>'
        +'<tr><td class="L" style="padding:3px 8px;border:1px solid #cbd5e1"><b>급탕 보일러</b>'+(sysT==='C'?' (순간식)':' (저탕식)')+'</td>'
        +'<td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">저탕 '+f0(stReq)+' lit 이상 (권장 '+f0(stRec)+') · 가열 '+reqKW+' kW 이상</td>'
        +'<td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">'+(stVol>0?f0(stVol)+' lit'+(selKWp>0?' · '+selKWp+' kW':''):'—')+'</td>'
        +'<td style="text-align:center;padding:3px 8px;border:1px solid #cbd5e1;font-weight:700;color:'+(okB?'#16a34a':'#dc2626')+'">'+((stVol>0&&selKWp>0)?(okB?'OK':'부족'):'—')+'</td></tr>'
        +(sepTank
          ?('<tr><td class="L" style="padding:3px 8px;border:1px solid #cbd5e1"><b>저탕조</b></td>'
            +'<td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">'+f0(stReq)+' lit 이상 (권장 '+f0(stRec)+')</td>'
            +'<td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">'+(selTank>0?f0(selTank)+' lit':'—')+'</td>'
            +'<td style="text-align:center;padding:3px 8px;border:1px solid #cbd5e1;font-weight:700;color:'+(okT?'#16a34a':'#dc2626')+'">'+(selTank>0?(okT?'OK':'부족'):'—')+'</td></tr>')
          :('<tr style="color:#94a3b8"><td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">저탕조</td>'
            +'<td class="L" colspan="3" style="padding:3px 8px;border:1px solid #cbd5e1">보일러 내장 (A형) — 별도 기기 없음</td></tr>'))
        +(needP1
          ?('<tr><td class="L" style="padding:3px 8px;border:1px solid #cbd5e1"><b>1차 열원순환펌프</b></td>'
            +'<td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">'+f1(p1Lph/60)+' lit/min × '+head1+' m</td>'
            +'<td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">'+(sel1Q>0?f1(sel1Q)+' lit/min × '+f1(sel1H)+' m':'—')+'</td>'
            +'<td style="text-align:center;padding:3px 8px;border:1px solid #cbd5e1;font-weight:700;color:'+(ok1?'#16a34a':'#dc2626')+'">'+((sel1Q>0&&sel1H>0)?(ok1?'OK':'부족'):'—')+'</td></tr>')
          :('<tr style="color:#94a3b8"><td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">1차 열원순환펌프</td>'
            +'<td class="L" colspan="3" style="padding:3px 8px;border:1px solid #cbd5e1">A형 — <b>불필요</b> (보일러와 저탕이 한 몸)</td></tr>'))
        +(hasRet
          ?('<tr><td class="L" style="padding:3px 8px;border:1px solid #cbd5e1"><b>2차 급탕순환펌프</b></td>'
            +'<td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">'+f1(circLph/60)+' lit/min × '+(head||'—')+' m</td>'
            +'<td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">'+(selQ>0?f1(selQ)+' lit/min × '+f1(selH)+' m':'—')+'</td>'
            +'<td style="text-align:center;padding:3px 8px;border:1px solid #cbd5e1;font-weight:700;color:'+(okP?'#16a34a':'#dc2626')+'">'+((selQ>0&&selH>0)?(okP?'OK':'부족'):'—')+'</td></tr>')
          :('<tr style="color:#94a3b8"><td class="L" style="padding:3px 8px;border:1px solid #cbd5e1">2차 급탕순환펌프</td>'
            +'<td class="L" colspan="3" style="padding:3px 8px;border:1px solid #cbd5e1">환탕 없음 — 두지 않는다</td></tr>'))
        +'</tbody></table>'
        +'<div style="margin-top:8px;font-size:9.5px;color:#92400e;background:#fffbeb;border:1px solid #fde68a;border-radius:4px;padding:6px 10px">'
        +'※ <b>급탕 공급관·환탕관 관경은 위생앱(sanitary-pipe-calc)에서 산정</b>한다 — 기준: HW-001. '
        +'여기서는 <b>기기 용량만</b> 정한다. <b>2차 펌프 양정</b>은 그 배관 산정 결과를 옮겨 넣는다.<br>'
        +'※ 부속·밸브류는 <b>기준 IN-001</b> 의 기기별 세트를 따른다 — 계통 형식에 따라 부속 수량이 달라진다.</div>'
        +'</div></div>';
    }
    const boilerHtml=html; html='';
    rooms.forEach((r,idx)=>{
      const {b,f}=getBF(r.bldgId,r.floorId); const rid=r.id;
      const autoTag='M-WH-'+String(idx+1).padStart(3,'0');   // 장비일람표와 같은 번호
      const defH=(k,d)=>{const v=(r.capHW||{})[k];return(v!==undefined&&v!=='')?(parseFloat(v)||0):d;};
      // 건물 용도 — 실마다 고를 수 있고, 안 고르면 중앙식 보일러에서 고른 용도(없으면 공장)를 따른다.
      const useKR=(r.capHW||{}).hwUse||((STATE.project.hwB||{}).hwUse)||'factory';
      const useRowR=hwUseRow(useKR);
      // 기구별 급탕량 — 표 4.5 (60℃ 기준). 이 용도에 값이 있는 기구와 이미 수량이 들어간 기구를 보인다.
      let totLph=0,totCnt=0;
      const fxRows=FX45.filter(fx=>fxVal(fx,useKR)>0||defH(fx[0]+'Cnt',0)>0).concat([['et','기타',null]]).map(fx=>{
        const k=fx[0],isEt=k==='et',tv=isEt?0:fxVal(fx,useKR);
        const cnt=defH(k+'Cnt',0),lph=defH(k+'Lph',tv),sub=cnt*lph;
        totLph+=sub; totCnt+=cnt;
        const nc=isEt?`<input type="text" value="${esc(r.capHW.etName||'기타')}" style="width:80px;font-size:11px;border:1px solid #e2e8f0;border-radius:2px;padding:1px 4px;font-family:inherit" onchange="sCHW('${rid}','etName',this.value)">`:fx[1];
        return `<tr>
          <td class="L" style="font-size:11px;padding:3px 8px">${nc}</td>
          <td style="padding:2px 4px"><input type="number" value="${cnt||''}" min="0" style="width:42px" onchange="sCHW('${rid}','${k}Cnt',parseFloat(this.value)||0);renderCapCalc()"></td>
          <td style="padding:2px 4px"><input type="number" value="${lph||''}" step="0.1" min="0" style="width:58px" onchange="sCHW('${rid}','${k}Lph',this.value);renderCapCalc()"></td>
          <td style="text-align:center;padding:3px 8px;font-size:10px;color:#64748b">${isEt?'제조사 자료':fxTxt(fx,useKR)}</td>
          <td style="text-align:right;padding:3px 8px;background:#fef9c3;font-weight:600;font-size:11px">${f1(sub)}</td>
          <td style="padding:2px 4px"><input type="text" value="${esc(r.capHW[k+'Note']||'')}" style="width:70px" onchange="sCHW('${rid}','${k}Note',this.value)"></td>
        </tr>`;
      }).join('');
      const autoSimRate=useRowR[2];
      const simRate=defH('simRate',autoSimRate),storeFactor=defH('storeFactor',useRowR[3]);
      const Qh=totLph*simRate/100,V=Qh*storeFactor;
      // 가열능력 — 학회 설계기준 표 4.5 주 1): 급탕량 누계 × 동시사용률(=Qh) × (급탕온도−급수온도).
      //   저탕량 V 를 가열시간으로 나누던 식은 폐지 (2026-11-02). 탱크가 피크를 받는 몫은 저탕용량계수에 이미 들어 있어
      //   가열능력을 다시 시간으로 나누면 같은 효과를 두 번 깎는다 (기본값 3h 에서 기준값의 1/3).
      const tHot=defH('tHot',60),tCold=HW_TC(),dTw=Math.max(tHot-tCold,0);   // 급수온도 = 프로젝트 공통 (AC-022 Rule 6)
      const autoKw=Qh>0&&dTw>0?Math.ceil(Qh*dTw*1.163/100)/10:0; // kW, 0.1kW 올림
      const STORE_CAPS=[15,30,50,80,100,150,200,300,500];
      const reqStoreCap=V/HW_EFF; // V 는 유효 저탕용량 — 공칭 × 0.75 ≥ V 인 표준탱크 자동선정 (AC-022 Rule 1)
      const autoStoreCap=STORE_CAPS.find(c=>c>=reqStoreCap)||STORE_CAPS[STORE_CAPS.length-1];
      const specRow=(fld,label,val,unit,type,ph)=>
        `<div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:11px;gap:6px">
          <span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span>
          <span style="min-width:90px;color:#334155">${label}</span>
          <span style="color:#94a3b8">:</span>
          <input type="${type||'text'}" value="${esc(String(val||''))}" placeholder="${ph||''}" style="flex:1;max-width:165px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sCHW('${rid}','${fld}',this.value)">
          ${unit?`<span style="font-size:10px;color:#94a3b8;white-space:nowrap">${unit}</span>`:''}
        </div>`;
      html+=`<div style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.08);margin-bottom:20px">
        <div style="background:#1e3a5f;color:#fff;padding:9px 14px">
          <span style="font-weight:700;font-size:12px">${f?esc(f.name)+' ':''}<input type="text" value="${esc(r.name)}" title="실명" class="no-print" style="width:130px;font-size:12px;font-weight:700;padding:1px 5px;border:1px solid #64748b;border-radius:3px;background:#27466e;color:#fff;font-family:inherit" onchange="sRoomName('${rid}',this.value)"><span class="print-only">${esc(r.name)}</span> 전기온수기 선정(저장식)</span>
        </div>
        <div style="padding:14px">
          <div style="font-size:10.5px;margin-bottom:6px;display:flex;align-items:center;gap:6px;flex-wrap:wrap">건물 용도
            <select style="font-size:10.5px;padding:2px 5px;font-family:inherit" onchange="sCHW('${rid}','hwUse',this.value);sCHW('${rid}','simRate','');sCHW('${rid}','storeFactor','');${FX45.map(x=>`sCHW('${rid}','${x[0]}Lph','');`).join('')}renderCapCalc()">
              ${HW_USE.map(x=>`<option value="${x[0]}" ${x[0]===useRowR[0]?'selected':''}>${x[1]}</option>`).join('')}
            </select>
            <span style="font-size:9px;color:#475569">학회 설계기준 표 4.5 (2003 ASHRAE) — 동시사용률과 저탕용량 계수는 건물 용도로 정한다. 용도를 바꾸면 기구별 급탕량·동시사용률·저탕용량 계수가 그 용도의 표 값으로 돌아간다.</span>
          </div>
          <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">급탕량 집계 <span style="font-weight:400;color:#94a3b8">— 표 4.5 기구별 급탕량 (급탕온도 60℃ 기준, lit/기구 1개·h)</span></div>
          <div class="tw" style="margin-bottom:14px"><table style="min-width:580px;border-collapse:collapse">
            <thead><tr style="background:#e2e8f0">
              <th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">기구명</th>
              <th style="padding:4px 8px;border:1px solid #cbd5e1">수량</th>
              <th style="padding:4px 8px;border:1px solid #cbd5e1">기구당 급탕량<br>(lit/h)</th>
              <th style="padding:4px 8px;border:1px solid #cbd5e1">표 4.5 값<br>(${esc(useRowR[1])})</th>
              <th style="padding:4px 8px;border:1px solid #cbd5e1">급탕량 계<br>(lit/h)</th>
              <th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">비고</th>
            </tr></thead>
            <tbody>${fxRows}
              <tr style="background:#dcfce7;font-weight:700">
                <td colspan="4" style="padding:4px 8px">합 계</td>
                <td style="text-align:right;padding:4px 8px">${f1(totLph)} lit/h</td><td></td>
              </tr>
            </tbody>
          </table></div>
          <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">동시사용률·저탕용량 계수 (기준표)</div>
          <div class="tw" style="margin-bottom:14px"><table style="white-space:nowrap;font-size:10px;border-collapse:collapse">
            <thead><tr style="background:#e2e8f0">
              <th style="padding:3px 8px;border:1px solid #cbd5e1">건물 용도</th>
              ${HW_USE.map(x=>`<th style="padding:3px 8px;border:1px solid #cbd5e1;${x[0]===useRowR[0]?'background:#bfdbfe;color:#1d4ed8':''}">${x[1]}${x[0]===useRowR[0]?'<br><span style="font-size:8px">▲</span>':''}</th>`).join('')}
            </tr></thead>
            <tbody><tr style="background:#fef9c3">
              <td style="padding:3px 8px;border:1px solid #e2e8f0;font-weight:600">동시사용률</td>
              ${HW_USE.map(x=>`<td style="text-align:center;padding:3px 8px;border:1px solid #e2e8f0;${x[0]===useRowR[0]?'background:#dbeafe;font-weight:700;color:#1d4ed8':''}">${(x[2]/100).toFixed(2)}</td>`).join('')}
            </tr><tr style="background:#fef9c3">
              <td style="padding:3px 8px;border:1px solid #e2e8f0;font-weight:600">저탕용량 계수</td>
              ${HW_USE.map(x=>`<td style="text-align:center;padding:3px 8px;border:1px solid #e2e8f0;${x[0]===useRowR[0]?'background:#dbeafe;font-weight:700;color:#1d4ed8':''}">${x[3].toFixed(2)}</td>`).join('')}
            </tr></tbody>
          </table></div>
          <div style="font-size:9px;color:#64748b;margin:-8px 0 12px">※ 식기세척기 범위값은 상한을 기본으로 넣었다 — 기기를 알면 제조업체 자료로 고친다 (주 *1).<br>※ 표 4.5 주 2): 열원을 충분히 얻는 경우 저탕용량 계수를 줄여도 좋으나, 그 분량의 가열능력을 크게 할 필요가 있다.</div>
          <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:8px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">계산 전개</div>
          <div style="font-size:11px;padding:10px 14px;background:#f8fafc;border-radius:4px;margin-bottom:14px;display:flex;flex-direction:column;gap:9px">
            <div style="display:flex;align-items:center;gap:8px;flex-wrap:wrap">
              <span>시간당 급탕량 (Q<sub>h</sub>) = ${f1(totLph)} lit/h &times;</span>
              <input type="number" value="${simRate}" step="5" min="1" max="100" style="width:55px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sCHW('${rid}','simRate',parseFloat(this.value)||${autoSimRate});renderCapCalc()"> %
              <span style="font-size:9px;color:#2563eb">(${useRowR[1]} 표 값: ${autoSimRate}%)</span>
              <span style="font-weight:700;color:#1e3a5f">=&nbsp;&nbsp;${f1(Qh)} lit/h</span>
            </div>
            <div style="display:flex;align-items:center;gap:8px;flex-wrap:wrap">
              <span>저탕량 (V) = ${f1(Qh)} lit/h &times;</span>
              <input type="number" value="${storeFactor}" step="0.1" min="0.1" style="width:55px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sCHW('${rid}','storeFactor',parseFloat(this.value)||1);renderCapCalc()">
              <span style="font-weight:700;color:#1e3a5f">=&nbsp;&nbsp;${f1(V)} lit</span>
            </div>
            <div style="display:flex;align-items:center;gap:8px;flex-wrap:wrap">
              <span>가열능력 = ${f1(Qh)} lit/h &times; (</span>
              <input type="number" value="${tHot}" step="1" style="width:48px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sCHW('${rid}','tHot',parseFloat(this.value)||60);renderCapCalc()"> &minus;
              <input type="number" value="${tCold}" step="1" style="width:48px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="STATE.project.hwTc=this.value;renderCapCalc()" title="프로젝트 공통 급수온도 — 모든 실과 중앙식이 같이 바뀜"> )℃ &times; 1.163 &div; 1,000
              <span style="font-weight:700;color:#1e3a5f">=&nbsp;&nbsp;${autoKw} kW</span>
              <span style="font-size:9px;color:#2563eb">(급탕온도 − 급수온도 · 학회 설계기준 표 4.5 주 1)</span>
            </div>
            <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;padding-top:4px;border-top:1px solid #e2e8f0">
              <span style="color:#475569">표준 저탕탱크:</span>
              ${STORE_CAPS.map(c=>`<span style="padding:2px 8px;border-radius:10px;font-size:10px;font-weight:700;cursor:default;${c===autoStoreCap?'background:#1e3a5f;color:#fff':'background:#e2e8f0;color:#64748b'}">${c}</span>`).join('')}
              <span style="color:#94a3b8;font-size:10px">lit</span>
              <span style="font-weight:700;color:#1e3a5f;margin-left:4px">SELECTION ⇒ ${autoStoreCap} lit</span>
            </div>
          </div>
          <div style="display:flex;align-items:center;gap:8px;margin-bottom:8px">
            <div style="font-weight:700;font-size:10px;color:#1e3a5f;border-bottom:1px solid #1e3a5f;padding-bottom:3px;flex:1">장비 스펙 (WATER HEATER SELECTION)</div>
            <button class="btn btP btS no-print" onclick="openCatModal('WATER_HEATER',function(row){_catWH('${rid}',row)},{val:${parseFloat(r.capHW.storeCap)||autoStoreCap},unit:'L',label:'저탕용량'})">📋 카탈로그에서 선택</button>
          </div>
          <div style="max-width:420px">
            ${specRow('tag','장비번호',r.capHW.tag||autoTag,'','text',autoTag)}
            ${specRow('model','모델명',r.capHW.model||'','','text','카탈로그 또는 직접 입력')}
            ${r.capHW.type||r.capHW.maxTemp!=null||r.capHW.maxPres||r.capHW.pipeDia!=null?`<div style="font-size:10px;color:#475569;padding:4px 0 4px 20px;border-bottom:1px solid #f1f5f9">카탈로그: ${[r.capHW.type?esc(r.capHW.type):'',r.capHW.vol!=null?fW(r.capHW.vol)+' L':'',r.capHW.maxTemp!=null?'최고 '+r.capHW.maxTemp+'℃':'',r.capHW.maxPres?'최고압 '+esc(r.capHW.maxPres):'',r.capHW.pipeDia!=null?'냉·온수 '+r.capHW.pipeDia+'A':''].filter(Boolean).join(' · ')}</div>`:''}
            ${specRow('storeCap','저탕용량',r.capHW.storeCap||autoStoreCap,'lit','number','')}
            ${(parseFloat(r.capHW.storeCap)||autoStoreCap)*HW_EFF*(parseInt(r.capHW.cnt)||Math.ceil(V/((parseFloat(r.capHW.storeCap)||autoStoreCap)*HW_EFF))||1)<V?`<div style="font-size:10px;font-weight:700;color:#dc2626;padding:2px 0 4px 20px">✗ 유효 저탕량(공칭 × ${HW_EFF} × 수량)이 V ${f1(V)} lit 보다 작습니다</div>`:''}
            ${specRow('dims','규격',r.capHW.dims||'','mm','text','W×D×H mm')}
            ${specRow('kw','소비전력',r.capHW.kw||autoKw,'kW','number',String(autoKw)+' (자동)')}
            ${(parseFloat(r.capHW.kw)>0&&parseFloat(r.capHW.kw)*(parseInt(r.capHW.cnt)||1)<autoKw)?`<div style="font-size:10px;font-weight:700;color:#dc2626;padding:2px 0 4px 20px">✗ 필요 가열능력 ${autoKw} kW 보다 작습니다 (급수온도 ${tCold} ℃ 기준으로 다시 계산됨)</div>`:''}
            ${specRow('volt','전원',r.capHW.volt||'1P × 220V × 60Hz','','text','1P × 220V × 60Hz')}
            <div style="display:flex;align-items:center;padding:4px 0;font-size:11px;gap:6px">
              <span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:90px;color:#334155">수량</span><span style="color:#94a3b8">:</span>
              <input type="number" value="${r.capHW.cnt||Math.ceil(V/((r.capHW.storeCap||autoStoreCap)*HW_EFF))||1}" min="1" style="flex:1;max-width:165px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sCHW('${rid}','cnt',parseInt(this.value)||1)">
              <span style="font-size:10px;color:#94a3b8">EA</span>
              <span style="font-size:9px;color:#2563eb">(자동: ${Math.ceil(V/((r.capHW.storeCap||autoStoreCap)*HW_EFF))||1} EA)</span>
            </div>
          </div>
        </div>
      </div>`;
    });
    el.innerHTML=html+addBtn+boilerHtml; return;
  }

  // ── 물탱크 용량 계산서 ────────────────────────────────────────
  if(capTab==='물탱크'){
    // 기준: AC-032 — 수조 용량. 기구 집계 x 동시사용률 x 운전시간, 유효용적 0.8
    // SIM 은 WS-002(관경용 동시사용계수)와 다른 표다. 재는 시간의 폭이 다르다 (AC-032 32.3.2)
    // V = Qd — 몰리는 시간대에 필요한 양을 담는다. 통상의 「1일 사용량의 40~60%」 와는
    //   재는 것이 다르다. 동시사용률이 이미 그 몫을 하므로 다시 곱하면 이중 적용이다 (32.3.5)
    // opHours 는 상주 시간대. 3교대여도 24 가 아니라 8 을 넣는다 —
    //   한 교대가 지나는 동안 시수가 다시 채우기 때문이다 (32.2.4 a)
    const SIM=WT_SIM, FX=WT_FX;
    const wt=STATE.project.wt||{};
    const defP=(k,d)=>{const v=wt[k];return(v!==undefined&&v!=='')?(parseFloat(v)||0):d;};
    let totLph=0,totCntWT=0;
    const fxRows=FX.map(([k,nm,dl,du])=>{
      const cnt=defP(k+'c',0),lpf=defP(k+'l',dl),uph=defP(k+'u',du),lph=cnt*lpf*uph;
      totLph+=lph; totCntWT+=cnt;
      const nc=(k==='f5')?`<input type="text" value="${esc(wt.f5n||'기타')}" style="width:60px;font-size:11px;border:1px solid #e2e8f0;border-radius:2px;padding:1px 4px;font-family:inherit" onchange="sPWT('f5n',this.value)">`:nm;
      return `<tr>
        <td class="L" style="font-size:11px;padding:3px 8px">${nc}</td>
        <td style="padding:2px 4px"><input type="number" value="${cnt||''}" min="0" style="width:42px" onchange="sPWT('${k}c',parseFloat(this.value)||0);renderCapCalc()"></td>
        <td style="padding:2px 4px"><input type="number" value="${lpf}" step="0.1" style="width:55px" onchange="sPWT('${k}l',parseFloat(this.value)||0);renderCapCalc()"></td>
        <td style="padding:2px 4px"><input type="number" value="${uph||''}" step="0.1" placeholder="${cnt&&!uph?'입력':''}" title="${cnt&&!uph?'시간당 사용횟수를 넣어야 급수량에 들어갑니다':''}" style="width:50px;${cnt&&!uph?'border:1.5px solid #dc2626;background:#fef2f2':''}" onchange="sPWT('${k}u',parseFloat(this.value)||0);renderCapCalc()"></td>
        <td style="text-align:right;padding:3px 8px;background:#fef9c3;font-weight:600;font-size:11px">${f1(lph)}</td>
        <td style="padding:2px 4px"><input type="text" value="${esc(wt[k+'note']||'')}" style="width:70px" onchange="sPWT('${k}note',this.value)"></td>
      </tr>`;
    }).join('');
    const autoSimRateWT=wtSimRate(totCntWT);   // 다음 큰 행 (AC-032 2.2)
    let simMatchIdxWT=SIM.length-1;for(let _i=0;_i<SIM.length;_i++){if(SIM[_i][0]>=totCntWT){simMatchIdxWT=_i;break;}}
    const simRate=defP('simRate',autoSimRateWT),opHours=defP('opHours',8);
    const Qh=totLph*simRate/100,Qd=Qh*opHours,V=Qd;
    const wtW=defP('wtW',0),wtL=defP('wtL',0),wtH=defP('wtH',0);
    const wtTotCap=wtW*wtL*wtH*1000,wtEffCap=wtTotCap*0.8;
    const capOK=wtEffCap>0&&wtEffCap>=V;
    const specRow=(fld,label,val,unit,type,ph)=>
      `<div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:11px;gap:6px">
        <span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span>
        <span style="min-width:90px;color:#334155">${label}</span>
        <span style="color:#94a3b8">:</span>
        <input type="${type||'text'}" value="${esc(String(val||''))}" placeholder="${ph||''}" style="flex:1;max-width:165px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sPWT('${fld}',this.value)">
        ${unit?`<span style="font-size:10px;color:#94a3b8;white-space:nowrap">${unit}</span>`:''}
      </div>`;
    let html=`<div style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.08)">
      <div style="background:#1e3a5f;color:#fff;padding:9px 14px"><span style="font-weight:700;font-size:12px">물탱크 용량 계산서</span></div>
      <div style="padding:14px">
        <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">급수소요량 집계</div>
        <div class="tw" style="margin-bottom:14px"><table style="min-width:580px;border-collapse:collapse">
          <thead><tr style="background:#e2e8f0">
            <th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">기구명</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">수량</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">1회당 급수량<br>(lit/회)</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">1시간당<br>사용횟수(회/h)</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">매시평균<br>급수량(lit/h)</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">비고</th>
          </tr></thead>
          <tbody>${fxRows}
            <tr style="background:#dcfce7;font-weight:700">
              <td colspan="4" style="padding:4px 8px">합 계</td>
              <td style="text-align:right;padding:4px 8px">${f1(totLph)} lit/h</td><td></td>
            </tr>
          </tbody>
        </table></div>
        <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">동시사용률 (기준표)</div>
        <div class="tw" style="margin-bottom:14px"><table style="white-space:nowrap;font-size:10px;border-collapse:collapse">
          <thead><tr style="background:#e2e8f0">
            <th style="padding:3px 8px;border:1px solid #cbd5e1">기구수</th>
            ${SIM.map(([n],i)=>`<th style="padding:3px 8px;border:1px solid #cbd5e1;${i===simMatchIdxWT?'background:#bfdbfe;color:#1d4ed8':''}">${n}${i===simMatchIdxWT?'<br><span style="font-size:8px">▲</span>':''}</th>`).join('')}
            <th style="padding:3px 8px;border:1px solid #cbd5e1;text-align:left">비고</th>
          </tr></thead>
          <tbody><tr style="background:#fef9c3">
            <td style="padding:3px 8px;border:1px solid #e2e8f0;font-weight:600">동시사용률(%)</td>
            ${SIM.map(([,v],i)=>`<td style="text-align:center;padding:3px 8px;border:1px solid #e2e8f0;${i===simMatchIdxWT?'background:#dbeafe;font-weight:700;color:#1d4ed8':''}">${v}</td>`).join('')}
            <td style="padding:3px 8px;border:1px solid #e2e8f0;font-size:9px;color:#64748b">AC-032 2.2 · 표 2.8 (a)</td>
          </tr></tbody>
        </table></div>
        <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:8px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">계산 전개</div>
        <div style="font-size:11px;padding:10px 14px;background:#f8fafc;border-radius:4px;margin-bottom:14px;display:flex;flex-direction:column;gap:9px">
          <div style="display:flex;align-items:center;gap:8px;flex-wrap:wrap">
            <span>시간당 급수량 (Q<sub>h</sub>) = ${f1(totLph)} lit/h &times;</span>
            <input type="number" value="${simRate}" step="5" min="1" max="100" style="width:55px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sPWT('simRate',parseFloat(this.value)||${autoSimRateWT});renderCapCalc()"> %
            <span style="font-size:9px;color:#2563eb">(기구수 ${totCntWT}개 자동: ${autoSimRateWT}%)</span>
            <span style="font-weight:700;color:#1e3a5f">=&nbsp;&nbsp;${f1(Qh)} lit/h</span>
          </div>
          <div style="display:flex;align-items:center;gap:8px;flex-wrap:wrap">
            <span>탱크 용량 = ${f1(Qh)} lit/h &times;</span>
            <input type="number" value="${opHours}" step="0.5" min="1" style="width:55px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sPWT('opHours',parseFloat(this.value)||8);renderCapCalc()"> h &div; 1,000
            <span style="font-weight:700;color:#1e3a5f">=&nbsp;&nbsp;${(V/1000).toFixed(2)} ton</span>
            <span style="font-size:9px;color:#64748b">(= ${fW(Math.round(V))} lit)</span>
          </div>
          <div style="padding-top:6px;border-top:1px solid #e2e8f0">
            <div style="font-size:10px;color:#475569;margin-bottom:4px;font-weight:600">탱크 실제 규격 (W × L × H)</div>
            <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap">
              <input type="number" value="${wtW||''}" step="0.1" min="0" placeholder="W(m)" style="width:68px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sPWT('wtW',parseFloat(this.value)||0);renderCapCalc()"> m &times;
              <input type="number" value="${wtL||''}" step="0.1" min="0" placeholder="L(m)" style="width:68px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sPWT('wtL',parseFloat(this.value)||0);renderCapCalc()"> m &times;
              <input type="number" value="${wtH||''}" step="0.1" min="0" placeholder="H(m)" style="width:68px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sPWT('wtH',parseFloat(this.value)||0);renderCapCalc()"> m
            </div>
            <div style="display:flex;gap:16px;margin-top:6px;font-size:11px;flex-wrap:wrap;align-items:center">
              <span>총 용량 = <strong>${f1(wtTotCap)} lit (${f1(wtTotCap/1000)} ㎥)</strong></span>
              <span>유효 용량 80% = <strong>${f1(wtEffCap)} lit</strong></span>
              <span style="font-weight:700;padding:2px 12px;border-radius:10px;${wtEffCap===0?'background:#e2e8f0;color:#64748b':capOK?'background:#dcfce7;color:#166534':'background:#fee2e2;color:#991b1b'}">${wtEffCap===0?'—':capOK?'✔ COVER':'✘ 부족 '+f1(V-wtEffCap)+' lit'}</span>
            </div>
          </div>
        </div>
        <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:8px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">장비 스펙</div>
        <div style="max-width:420px">
          ${specRow('tag','장비번호',wt.tag||'M-WT-001','','text','M-WT-001')}
          ${specRow('cap','장비용량(㎥)',wt.cap||f1(wtTotCap/1000),'㎥','text','')}
          ${specRow('dims','사이즈',wt.dims||(wtW?`${Math.round(wtW*1000)}×${Math.round(wtL*1000)}×${Math.round(wtH*1000)}`:''),'mm','text','W×L×H mm')}
          ${specRow('material','재질',wt.material||'SMC','','text','SMC')}
          <div style="display:flex;align-items:center;padding:4px 0;font-size:11px;gap:6px">
            <span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:90px;color:#334155">수량</span><span style="color:#94a3b8">:</span>
            <input type="number" value="${defP('cnt',1)||1}" min="1" style="flex:1;max-width:165px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sPWT('cnt',parseInt(this.value)||1)">
            <span style="font-size:10px;color:#94a3b8">EA</span>
          </div>
        </div>
      </div>
    </div>`;
    el.innerHTML=html; return;
  }

  // ── 부스터펌프 용량 계산서 ────────────────────────────────────
  if(capTab==='부스터펌프'){
    // 기준: AC-033 — 급수펌프.
    // 통상의 급수량 산정 체계 (2026-08-24 확인) —
    //   Qd 1일 급수량 / Qh 시간평균 = Qd ÷ 사용시간 / Qm 시간최대 = Qh x 1.5~2
    //   Qp 순시최대 = (Qh ÷ 60) x 3~4   <- 부스터펌프와 관경은 이 값으로 정한다
    // 곧 아래의 Qh/60 x 첨두배수 3 은 그 표준 방법이며 3 은 3~4 의 하단이다
    // 6120 은 단위 환산 상수다. 물의 밀도와 중력가속도가 들어 있다 (AC-033 33.3.2.3)
    // 양정 H1~H5 의 구성은 기준: AC-030.
    // H3 NOZZLE 10.2 m = 세정밸브(100 kPa)의 필요압력. 우리 화장실 표준이 세정밸브이므로
    //   그것을 기본값으로 둔다 (2026-08-24 결정. AC-030 30.3.1.5).
    //   세정탱크만 쓰는 계통이면 5.6 m, 온도감지형 샤워가 있으면 13.3 m 로 고친다.
    const SIM=WT_SIM, FX=WT_FX;
    const bp=STATE.project.bp||{};
    const wt=STATE.project.wt||{};
    const defP=(k,d)=>{const v=bp[k];return(v!==undefined&&v!=='')?(parseFloat(v)||0):d;};
    const defWT=(k,d)=>{const v=wt[k];return(v!==undefined&&v!=='')?(parseFloat(v)||0):d;};
    let totLph=0,totCntBP=0;
    const fxRows=FX.map(([k,nm,dl,du])=>{
      const cnt=defWT(k+'c',0),lpf=defWT(k+'l',dl),uph=defWT(k+'u',du),lph=cnt*lpf*uph;
      totLph+=lph; totCntBP+=cnt;
      const nc=(k==='f5')?(wt.f5n||'기타'):nm;
      return `<tr>
        <td class="L" style="font-size:11px;padding:3px 8px">${nc}</td>
        <td style="text-align:right;padding:3px 8px;color:#475569">${cnt||'—'}</td>
        <td style="text-align:right;padding:3px 8px;color:#475569">${lpf}</td>
        <td style="text-align:right;padding:3px 8px;color:#475569">${uph}</td>
        <td style="text-align:right;padding:3px 8px;background:#fef9c3;font-weight:600;font-size:11px">${f1(lph)}</td>
        <td style="padding:3px 8px;font-size:9px;color:${cnt&&!uph?'#dc2626;font-weight:700':'#94a3b8'}">${cnt&&!uph?'사용횟수 미입력 (물탱크 탭)':'물탱크 연동'}</td>
      </tr>`;
    }).join('');
    // ── 유량: 기준 AC-033 — Q(펌프) = 표 3.5 Q(WSFU, 일반기구) + 연속부하.
    //   시간평균 × 첨두배수(Qh/60×3)는 쓰지 않는다 (AC-033 33.3, 밸브 계통도 계산서와 같은 방식)
    const mixMode=bp.mixMode||'all';                 // all = 급수원 전체(3/4 미적용) / cold = 냉수 가지만(3/4 적용)
    let wsfu=0; const wsMissing=[];
    const wsRows=FX.map(([k,nm,dl])=>{
      const cnt=defWT(k+'c',0);
      const [u0,src]=bpUnit(k,defWT(k+'l',dl));
      const uIn=bp['ws_'+k]; let u=u0;
      const user=(uIn!==undefined&&uIn!=='');
      if(user) u=parseFloat(uIn)||0;
      const f34=(mixMode==='cold'&&BP_MIX[k])?0.75:1;
      if(cnt&&u==null) wsMissing.push(k==='f5'?(wt.f5n||'기타'):nm);
      const sub=cnt*(u||0)*f34; wsfu+=sub;
      if(!cnt&&k==='f5') return '';
      return `<tr><td class="L" style="font-size:11px;padding:3px 8px">${k==='f5'?esc(wt.f5n||'기타'):nm}</td>
        <td style="text-align:right;padding:3px 8px">${cnt||'—'}</td>
        <td style="padding:2px 4px;text-align:right"><input type="number" value="${u==null?'':u}" step="0.5" placeholder="${u==null?'원표 확인':''}" style="width:60px;${cnt&&u==null?'border:1.5px solid #dc2626;background:#fef2f2':''}" onchange="sPBP('ws_${k}',this.value);renderCapCalc()"></td>
        <td style="text-align:center;padding:3px 8px;font-size:10px;color:#64748b">${f34<1?'× 3/4':'—'}</td>
        <td style="text-align:right;padding:3px 8px;background:#fef9c3;font-weight:600">${f1(sub)}</td>
        <td style="padding:3px 8px;font-size:9px;color:${cnt&&u==null?'#dc2626;font-weight:700':'#94a3b8'}">${u==null?(cnt?'표 3.4 원표 미확보 — 값을 넣어야 합산됩니다':'표 3.4 원표 미확보'):(user?'사용자 입력 (기본 '+(u0==null?'없음':u0)+')':src+' · 상업용')}</td></tr>`;
    }).join('');
    const colValve=(bp.col?bp.col==='valve':defWT('f2c',0)>0);   // 세정밸브 대변기가 있으면 세정밸브형 열 (AC-033 2.4 주)
    const fr=bpFlow(wsfu,colValve);
    const Qgen=fr?fr.q:0, Qcont=defP('qCont',0);
    const Qlpm=Qgen+Qcont;
    const h1pipe=defP('h1pipe',0),h1ppa=defP('h1ppa',30);
    // 2026-10-19 — 관경 앱 「부하계산서 입력값」 의 마찰손실(m)을 그대로 넣는 칸. 그 값에는 등가장(부속) 손실이 이미 들어 있어 H2 를 0 으로 한다
    const h1d=defP('h1direct',0);
    const H1=h1d>0?h1d:h1pipe*h1ppa/1000,H2=h1d>0?0:H1*0.5,H3=defP('h3nozzle',10.2),H4=defP('h4pump',0),H5=defP('h5static',30);
    const Hsub=H1+H2+H3+H4+H5,HSF=Hsub*0.1,Htot=Hsub+HSF;
    const selHStored=bp.selH;
    const selHVal=(selHStored!==undefined&&selHStored!=='')?(parseFloat(selHStored)||0):Htot;
    const eta=defP('eta',0.55);
    const KW=(Qlpm*selHVal)/(6120*eta);
    const STD_KW=[0.4,0.75,1.5,2.2,3.7,5.5,7.5,11,15];
    const autoKW=STD_KW.find(v=>v>=(isFinite(KW)?KW:0))||15;
    const autoH=Math.ceil(Htot/10)*10;
    const inp=(fld,val,w,step)=>`<input type="number" value="${esc(String(val||''))}" step="${step||1}" style="width:${w||50}px;padding:2px 5px;border:1px solid #e2e8f0;border-radius:2px;font-size:11px;font-family:inherit;text-align:right" onchange="sPBP('${fld}',parseFloat(this.value)||0);renderCapCalc()">`;
    const specRow=(fld,label,val,unit,type,ph)=>
      `<div style="display:flex;align-items:center;padding:4px 0;border-bottom:1px solid #f1f5f9;font-size:11px;gap:6px">
        <span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span>
        <span style="min-width:90px;color:#334155">${label}</span>
        <span style="color:#94a3b8">:</span>
        <input type="${type||'text'}" value="${esc(String(val||''))}" placeholder="${ph||''}" style="flex:1;max-width:165px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sPBP('${fld}',this.value)">
        ${unit?`<span style="font-size:10px;color:#94a3b8;white-space:nowrap">${unit}</span>`:''}
      </div>`;
    let html=`<div style="border:1px solid #cbd5e1;border-radius:6px;overflow:hidden;background:#fff;box-shadow:0 1px 3px rgba(0,0,0,.08)">
      <div style="background:#1e3a5f;color:#fff;padding:9px 14px"><span style="font-weight:700;font-size:12px">부스터펌프 용량 계산서</span></div>
      <div style="padding:14px">
        <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">급수소요량 집계</div>
        <div class="tw" style="margin-bottom:14px"><table style="min-width:580px;border-collapse:collapse">
          <thead><tr style="background:#e2e8f0">
            <th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">기구명</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">수량</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">1회당 급수량<br>(lit/회)</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">1시간당<br>사용횟수(회/h)</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">매시평균<br>급수량(lit/h)</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">비고</th>
          </tr></thead>
          <tbody>${fxRows}
            <tr style="background:#dcfce7;font-weight:700">
              <td colspan="4" style="padding:4px 8px">합 계</td>
              <td style="text-align:right;padding:4px 8px">${f1(totLph)} lit/h</td><td></td>
            </tr>
          </tbody>
        </table></div>
        <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">기구급수부하단위 (WSFU) — 표 3.4 (b) 개별기구 · 상업용 건물 <span style="font-weight:400;color:#94a3b8">— 위 급수소요량은 물탱크 용량용이며 펌프 유량에는 쓰지 않는다</span></div>
        <div style="display:flex;gap:14px;flex-wrap:wrap;align-items:center;font-size:10.5px;margin-bottom:6px" class="no-print">
          <span>급수 범위 <select style="font-size:10.5px" onchange="sPBP('mixMode',this.value);renderCapCalc()"><option value="all"${mixMode==='all'?' selected':''}>이 펌프가 온수기 급수까지 공급 (일반) — 점수 그대로</option><option value="cold"${mixMode==='cold'?' selected':''}>냉수만 공급 — 급탕은 별도 펌프 (혼합수전 기구 3/4)</option></select></span>
          <span>표 3.5 열 <select style="font-size:10.5px" onchange="sPBP('col',this.value);renderCapCalc()"><option value=""${!bp.col?' selected':''}>자동 (${defWT('f2c',0)>0?'세정밸브형':'세정탱크형'})</option><option value="valve"${bp.col==='valve'?' selected':''}>세정밸브형</option><option value="tank"${bp.col==='tank'?' selected':''}>세정탱크형</option></select></span>
        </div>
        <div class="tw" style="margin-bottom:14px"><table style="min-width:580px;border-collapse:collapse;font-size:11px">
          <thead><tr style="background:#e2e8f0">
            <th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">기구명</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">수량</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">WSFU/개</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">주 6)</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1">WSFU</th>
            <th style="padding:4px 8px;border:1px solid #cbd5e1;text-align:left">비고</th>
          </tr></thead>
          <tbody>${wsRows}
            <tr style="background:#dcfce7;font-weight:700"><td colspan="4" style="padding:4px 8px">합 계</td><td style="text-align:right;padding:4px 8px">${f1(wsfu)}</td><td></td></tr>
          </tbody></table></div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:18px;margin-bottom:14px">
          <div>
            <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:8px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">유량 계산</div>
            <div style="font-size:11px;padding:10px 14px;background:#f8fafc;border-radius:4px;display:flex;flex-direction:column;gap:8px">
              <div>WSFU 합계 <b>${f1(wsfu)}</b> → 표 3.5 <b>${colValve?'세정밸브형':'세정탱크형'}</b> 열 ${fr?`<b>${fW(fr.row)}</b> 행 (위로 근접, 공란 행 건너뜀)`:'<span style="color:#dc2626">해당 행 없음</span>'}</div>
              <div>Q<sub>일반</sub> = <b>${fr?fW(fr.q):'—'} L/min</b></div>
              <div style="display:flex;align-items:center;gap:8px;flex-wrap:wrap">
                <span>+ 연속사용 부하</span>${inp('qCont',Qcont,60,1)}<span>L/min</span>
                <span style="font-size:9px;color:#64748b">(WSFU 에서 뺀 연속사용 기구 — 기구유량 × 동시운전 대수)</span>
              </div>
              <div style="font-weight:700;color:#1e3a5f">Q<sub>펌프</sub> = ${f1(Qlpm)} L/min <span style="font-weight:400;font-size:9.5px;color:#64748b">— 유닛 전체 유량 (AC-033)</span></div>
              ${wsMissing.length?`<div style="color:#dc2626;font-weight:700;font-size:10px">⚠ ${wsMissing.map(esc).join('·')} — 표 3.4 원표 값이 없어 합산에서 빠졌습니다. WSFU 를 넣으세요</div>`:''}
            </div>
          </div>
          <div>
            <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:8px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">수두 계산 (TOTAL HEAD)</div>
            <table style="width:100%;font-size:11px;border-collapse:collapse">
              <tr><td style="padding:3px 8px;color:#475569;white-space:nowrap">H<sub>1</sub> 관경 앱 마찰손실</td>
                <td style="padding:3px 8px">${inp('h1direct',h1d||'',60,0.1)} m <span style="font-size:9px;color:#64748b">관경 앱 압력검토 「부하계산서 입력값」 — 넣으면 아래 길이 계산과 H<sub>2</sub> 는 쓰지 않음</span></td>
                <td style="text-align:right;padding:3px 8px">${h1d>0?'=&nbsp;'+f1(h1d)+' m':''}</td></tr>
              <tr style="${h1d>0?'opacity:.45':''}"><td style="padding:3px 8px;color:#475569;white-space:nowrap">H<sub>1</sub> PIPE LOSS</td>
                <td style="padding:3px 8px">${inp('h1pipe',h1pipe,50,1)} m &times; ${inp('h1ppa',h1ppa,50,1)} mmaq/m</td>
                <td style="text-align:right;padding:3px 8px">=&nbsp;${f1(H1)} m</td></tr>
              <tr><td style="padding:3px 8px;color:#475569">H<sub>2</sub> FITTING LOSS</td>
                <td style="padding:3px 8px;font-size:10px;color:#64748b">${h1d>0?'관경 앱 값에 포함 — 0':'H₁ &times; 50%'}</td>
                <td style="text-align:right;padding:3px 8px">=&nbsp;${f1(H2)} m</td></tr>
              <tr><td style="padding:3px 8px;color:#475569">H<sub>3</sub> NOZZLE</td>
                <td style="padding:3px 8px">${inp('h3nozzle',H3,55,0.1)} m</td>
                <td style="text-align:right;padding:3px 8px">=&nbsp;${f1(H3)} m</td></tr>
              <tr><td style="padding:3px 8px;color:#475569">H<sub>4</sub> PUMP HEAD LOSS</td>
                <td style="padding:3px 8px">${inp('h4pump',H4,55,0.1)} m</td>
                <td style="text-align:right;padding:3px 8px">=&nbsp;${f1(H4)} m</td></tr>
              <tr><td style="padding:3px 8px;color:#475569">H<sub>5</sub> STATIC HEAD</td>
                <td style="padding:3px 8px">${inp('h5static',H5,55,1)} m</td>
                <td style="text-align:right;padding:3px 8px">=&nbsp;${f1(H5)} m</td></tr>
              <tr><td colspan="2" style="padding:3px 8px;color:#94a3b8;font-size:10px">SAFETY FACTOR 10%</td>
                <td style="text-align:right;padding:3px 8px">=&nbsp;${f1(HSF)} m</td></tr>
              <tr style="border-top:2px solid #1e3a5f">
                <td colspan="2" style="padding:5px 8px;font-weight:700">TOTAL</td>
                <td style="text-align:right;padding:5px 8px;font-weight:700">= ${f1(Htot)} m</td></tr>
              <tr style="background:#fef08a">
                <td colspan="2" style="padding:5px 8px;font-weight:700;color:#713f12">선 정<br><span style="font-size:8px;font-weight:400;color:#2563eb">▶ ${autoH} m</span></td>
                <td style="padding:5px 8px"><input type="number" value="${bp.selH||''}" step="10" placeholder="m" style="width:65px;padding:3px 6px;border:1px solid #ca8a04;border-radius:3px;font-size:11px;font-family:inherit;text-align:right;font-weight:700" onchange="sPBP('selH',parseFloat(this.value)||0);renderCapCalc()"> m</td></tr>
            </table>
          </div>
        </div>
        <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:8px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">KW 계산</div>
        <div style="font-size:11px;padding:10px 14px;background:#f8fafc;border-radius:4px;margin-bottom:14px;display:flex;flex-direction:column;gap:6px">
          <div style="color:#64748b">KW = Q<sub>p</sub>(lit/min) &times; H(m) / (6,120 &times; &eta;)</div>
          <div style="display:flex;align-items:center;gap:8px;flex-wrap:wrap">
            <span>= ${f1(Qlpm)} &times; ${f1(selHVal)} / ( 6,120 &times;</span>
            ${inp('eta',eta,55,0.01)}
            <span>)</span>
            <span style="font-weight:700;color:#1e3a5f">=&nbsp;&nbsp;${isFinite(KW)?KW.toFixed(2):'—'} kW</span>
          </div>
          <div style="display:flex;align-items:center;gap:6px;flex-wrap:wrap;padding-top:4px;border-top:1px solid #e2e8f0">
            <span style="color:#475569">표준 kW:</span>
            ${STD_KW.map(k=>`<span style="padding:2px 8px;border-radius:10px;font-size:10px;font-weight:700;cursor:default;${k===autoKW?'background:#1e3a5f;color:#fff':'background:#e2e8f0;color:#64748b'}">${k}</span>`).join('')}
            <span style="font-weight:700;color:#1e3a5f;margin-left:4px">SELECTION ⇒ ${autoKW} kW</span>
          </div>
        </div>
        <div style="font-weight:700;font-size:10px;color:#1e3a5f;margin-bottom:8px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">장비 스펙</div>
        <div style="max-width:420px">
          ${specRow('tag','장비번호',bp.tag||'M-BP-001','','text','M-BP-001')}
          ${specRow('spec','사양',bp.spec||`${f1(Qlpm)} LPM × ${f1(selHVal)} M × ${autoKW} kW × 2EA`,'','text','LPM × M × kW × EA')}
          ${specRow('type','재질',bp.type||'STS304','','text','STS304')}
          ${specRow('pipeSize','PIPE SIZE',bp.pipeSize||'50A / 50A','','text','50A × 50A')}
          ${specRow('volt','전원',bp.volt||'3P × 460V × 60Hz','','text','3P × 460V × 60Hz')}
          <div style="display:flex;align-items:center;padding:4px 0;font-size:11px;gap:6px">
            <span style="font-weight:700;color:#1e3a5f;min-width:14px">◆</span><span style="min-width:90px;color:#334155">수량</span><span style="color:#94a3b8">:</span>
            <input type="number" value="${defP('cnt',2)||2}" min="1" style="flex:1;max-width:165px;padding:2px 6px;border:1px solid #e2e8f0;border-radius:3px;font-size:11px;font-family:inherit;text-align:right" onchange="sPBP('cnt',parseInt(this.value)||1);renderCapCalc()">
            <span style="font-size:10px;color:#94a3b8">EA (2-PUMP SYSTEM)</span>
          </div>
        </div>
        ${(()=>{const n=defP('cnt',2)||2, tW=defWT('wtW',0)*defWT('wtL',0)*defWT('wtH',0);
          const R=(a,b,c)=>`<tr><td class="L" style="padding:3px 8px;border:1px solid #e2e8f0">${a}</td><td class="L" style="padding:3px 8px;border:1px solid #e2e8f0;font-weight:700;color:#1d4ed8">${b}</td><td class="L" style="padding:3px 8px;border:1px solid #e2e8f0;font-size:9.5px;color:#64748b">${c}</td></tr>`;
          return `<div style="font-weight:700;font-size:10px;color:#1e3a5f;margin:16px 0 6px;border-bottom:1px solid #1e3a5f;padding-bottom:3px">밸브 계통도 계산서(valve-calc) 입력값 <span style="font-weight:400;color:#94a3b8">— 이 값을 그대로 옮겨 넣는다</span></div>
          <table style="width:100%;max-width:820px;border-collapse:collapse;font-size:10.5px"><thead><tr style="background:#f1f5f9"><th class="L" style="padding:3px 8px;border:1px solid #e2e8f0">밸브 앱 항목</th><th class="L" style="padding:3px 8px;border:1px solid #e2e8f0">입력값</th><th class="L" style="padding:3px 8px;border:1px solid #e2e8f0">근거</th></tr></thead><tbody>
          ${R('주펌프 대수',n===1?'1대 (단독)':n===2?'2대 (1대 예비, SET) — 따로 설치면 「2대 (단독)」':n===3?'3대 (단독)':n+'대 — 밸브 앱은 1~3대','수량 '+n+' EA')}
          ${R('토출압력 (kgf/cm²)',f1(selHVal/10),'선정 양정 '+f1(selHVal)+' m ÷ 10 — 설계유량 운전점 예비값. ⚠ 흡입측 압력 미포함, 정지양정(최대 토출압)은 펌프 곡선으로 따로 확인')}
          ${R('토출유량 (L/min)',f1(Qlpm),'유닛 전체 유량 — WSFU '+f1(wsfu)+' → 표 3.5'+(Qcont?' + 연속부하 '+f1(Qcont):''))}
          ${R('펌프 접속 관경',esc(String(bp.pipeSize||'50A / 50A').split('/')[0].trim()),'장비 스펙 PIPE SIZE')}
          ${R('저수조 총용량 (㎥)',tW?f1(tW):'— (물탱크 탭 규격 입력)','물탱크 탭 W×L×H. 5㎥ 초과면 2칸 (수도법 시행규칙 별표 3의2)')}
          ${R('유효용량 (㎥)',tW?f1(tW*0.8):'—','총용량 × 0.8 (AC-032 예비 유효율) — 참고값')}
          ${R('메인관 · 수도 인입관 관경','—','이 탭에서 정하지 않는다 — 메인관은 관경 앱, 인입관은 관할 수도사업자 인입 조건')}
          </tbody></table>`;})()}
      </div>
    </div>`;
    el.innerHTML=html; return;
  }

  el.innerHTML='<div class="empty">탭을 선택하세요.</div>';
}

// ══════════════════════════════════════════════
//  JSON
// ══════════════════════════════════════════════
function saveJSON(){
  const b=new Blob([JSON.stringify(STATE,null,2)],{type:'application/json'});
  const a=document.createElement('a');
  a.href=URL.createObjectURL(b);
  a.download=(STATE.project.name||'hvac-calc')+'.json';
  a.click();URL.revokeObjectURL(a.href);
  track('json_save',{rooms:STATE.rooms.length});
}
function loadJSON(input){
  const f=input.files[0];if(!f)return;
  const r=new FileReader();
  r.onload=e=>{
    try{
      const raw=e.target.result.replace(/^﻿/,'').trim();
      STATE=JSON.parse(raw);
      STATE.buildings=STATE.buildings||[];
      STATE.rooms=(STATE.rooms||[]).map(migrateRoom); // 구버전 파일: 누락 필드를 기본값으로 채움
      selRid=STATE.rooms[0]?.id||null;
      saveState();
      loadPtoForm();renderBldgTree();renderRoomList();renderRoomDetail();
      track('json_load',{rooms:STATE.rooms.length});
      alert('불러오기 완료');
    }catch(err){alert('JSON 파싱 오류\n\n'+err.message);}
  };
  r.readAsText(f,'UTF-8');input.value='';
}

// ══════════════════════════════════════════════
//  AUTOSAVE (localStorage)
// ══════════════════════════════════════════════
const STATE_KEY='hvac_calc_state_v1';
let _ssT=null;
function saveState(){
  clearTimeout(_ssT);
  _ssT=setTimeout(function(){
    try{localStorage.setItem(STATE_KEY,JSON.stringify(STATE));}catch(e){}
  },400);
}
function restoreState(){
  try{
    const raw=localStorage.getItem(STATE_KEY);
    if(!raw)return false;
    const s=JSON.parse(raw);
    if(!s||!Array.isArray(s.buildings))return false;
    STATE=s;
    STATE.rooms=(STATE.rooms||[]).map(migrateRoom);
    return true;
  }catch(e){return false;}
}
function migrateRoom(r){
  const d=roomDefaults();
  const m=Object.assign({},d,r||{});
  ['wallN','wallE','wallS','wallW','winN','winE','winS','winW','doorN','doorE','doorS','doorW','iw1','iw2','iw3','iw4','capC','capEo','capH','capV','capHW'].forEach(function(k){
    m[k]=Object.assign({},d[k],(r&&r[k])||{});
  });
  if(m.type==='generator')m.type='elec';
  if(r&&r.exhHeat===undefined)m.exhHeat=false; // 기존 데이터: 배기 보충외기는 기본 미적용 — 기준: AC-005
  return m;
}
function resetAll(){
  if(!confirm('모든 입력을 지우고 새 프로젝트를 시작하시겠습니까?\n(현재 내용이 필요하면 먼저 "JSON 저장"으로 백업하세요)'))return;
  localStorage.removeItem(STATE_KEY);
  track('project_reset');
  location.reload();
}

// ══════════════════════════════════════════════
//  UTILS
// ══════════════════════════════════════════════
/** 측정 이벤트 (GA4). gtag 가 없거나 막혀도 앱 동작에는 영향 없음 */
function track(name,params){ try{ if(window.gtag) gtag('event',name,Object.assign({app_name:'hvac-calc'},params||{})); }catch(e){} }
// 툴바 버튼·Ctrl+P 모두 잡는다. 툴바로 찍으면 어떤 화면을 출력했는지 같이 남김
window.addEventListener('beforeprint',()=>track('pdf_print',{mode:document.body.getAttribute('print-mode')||'browser'}));
function esc(s){return String(s||'').replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;');}
function f1(n){return typeof n==='number'?n.toLocaleString('ko-KR',{maximumFractionDigits:1}):'—';}
function f0(n){return typeof n==='number'?Math.round(n).toLocaleString('ko-KR'):'—';}
function fW(n){if(n===null||n===undefined)return'—';return Math.round(n).toLocaleString('ko-KR');}

init();
</script>
<div id="cat-modal" style="display:none;position:fixed;inset:0;background:rgba(0,0,0,.5);z-index:9999;align-items:center;justify-content:center" onclick="if(event.target===this)closeCatModal()">
  <div style="background:#fff;border-radius:8px;width:780px;max-width:95vw;max-height:85vh;display:flex;flex-direction:column;box-shadow:0 8px 32px rgba(0,0,0,.3)">
    <div style="background:var(--nv);color:#fff;padding:12px 16px;border-radius:8px 8px 0 0;display:flex;align-items:center;justify-content:space-between">
      <span id="cat-modal-title" style="font-weight:700;font-size:13px">장비 선택</span>
      <button onclick="closeCatModal()" style="background:none;border:none;color:#fff;font-size:18px;cursor:pointer">✕</button>
    </div>
    <div style="padding:10px 14px;border-bottom:1px solid var(--bdr)">
      <input type="text" id="cat-search" placeholder="모델명, 용량으로 검색..."
        style="width:100%;padding:7px 10px;border:1px solid var(--bdr);border-radius:var(--r);font-family:inherit;font-size:12px"
        oninput="filterCatModal()">
    </div>
    <div id="cat-modal-body" style="flex:1;overflow-y:auto;padding:10px 14px"></div>
    <div style="padding:10px 14px;border-top:1px solid var(--bdr);text-align:right;font-size:11px;color:var(--gray)">
      장비를 클릭하면 해당 카드에 자동 입력됩니다.
    </div>
  </div>
</div>

<!-- 새 기능 소식 구독 (로그인 없음, 90초 뒤 1회 노출, 거절하면 30일간 안 뜸) -->
<script src="https://choi-ilkwon.github.io/js/subscribe.js?v=2"></script>
<script>
  MEPSubscribe.init({
    apiUrl:  "https://script.google.com/macros/s/AKfycbzOwmnJdBeqkH4QMdbQRagHXFnOA7sXnkQDmGeerVi4mYUF9WL_vB3C8LIq1-AZekQX/exec",
    appId:   "hvac",
    appName: "HVAC 부하·용량계산서"
  });
</script>

</body>
</html>
